<title>Ladder M221 KALBAR</title>
<meta name="claude:viewport-fit-sides" content="cover">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap">
<style>
:root{
  /* Layout: single reading column (max 1180px) with section index on top; ladder rungs scroll horizontally in their own frames */
  --bg:#f2f4f3; --panel:#ffffff; --fg:#17201e; --muted:#5a6865; --line:#d3dcd9; --line2:#9fb0ab;
  --accent:#0e6d68; --accent-soft:#e1efed; --alarm:#b03a2b; --warn:#9a6a00; --cmp:#eef3f2; --op:#f5f0e4; --tm:#e8eef6;
  --f-body:"IBM Plex Sans",system-ui,-apple-system,"Segoe UI",sans-serif;
  --f-mono:"IBM Plex Mono",ui-monospace,"Cascadia Mono",Consolas,monospace;
}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){
  --bg:#111716; --panel:#182120; --fg:#e3ebe9; --muted:#9aaba7; --line:#2b3836; --line2:#4d5f5b;
  --accent:#4fbdb4; --accent-soft:#1c3331; --alarm:#ef7a68; --warn:#e2b04a; --cmp:#1d2928; --op:#2a261c; --tm:#1d2532; color-scheme:dark}}
:root[data-theme="dark"]{
  --bg:#111716; --panel:#182120; --fg:#e3ebe9; --muted:#9aaba7; --line:#2b3836; --line2:#4d5f5b;
  --accent:#4fbdb4; --accent-soft:#1c3331; --alarm:#ef7a68; --warn:#e2b04a; --cmp:#1d2928; --op:#2a261c; --tm:#1d2532; color-scheme:dark}
body{background:var(--bg);color:var(--fg);font-family:var(--f-body);font-size:15px;line-height:1.55;
  padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:28px 64px}
.wrap{max-width:1180px;margin:0 auto;display:grid;gap:28px}
.wrap>*{min-width:0}
h1,h2,h3,h4{text-wrap:balance;line-height:1.25;margin:0}
h1{font-size:30px;font-weight:600;letter-spacing:-.01em}
h2{font-size:21px;font-weight:600;padding-bottom:8px;border-bottom:2px solid var(--fg)}
h3{font-size:17px;font-weight:600;display:flex;gap:10px;align-items:baseline;flex-wrap:wrap}
p{margin:0;max-width:75ch}
code,pre{font-family:var(--f-mono);font-size:12.5px}
.titleblock{display:grid;grid-template-columns:1fr auto;gap:18px;align-items:end;border:2px solid var(--fg);background:var(--panel);padding:18px 20px}
.titleblock .eyebrow{font-family:var(--f-mono);font-size:12px;letter-spacing:.08em;text-transform:uppercase;color:var(--accent)}
.tb-meta{display:grid;grid-template-columns:auto auto;gap:2px 14px;font-family:var(--f-mono);font-size:12px;color:var(--muted)}
.tb-meta b{color:var(--fg);font-weight:500}
@media (max-width:700px){.titleblock{grid-template-columns:1fr}}
.toc{display:flex;flex-wrap:wrap;gap:6px}
.toc a{font-family:var(--f-mono);font-size:12px;color:var(--fg);text-decoration:none;border:1px solid var(--line2);padding:4px 9px;border-radius:3px;background:var(--panel)}
.toc a:hover,.toc a:focus-visible{border-color:var(--accent);color:var(--accent);outline:none}
section.block{display:grid;gap:14px}
.grid2{display:grid;grid-template-columns:repeat(auto-fit,minmax(300px,1fr));gap:14px}
.grid2>*{min-width:0}
.card{background:var(--panel);border:1px solid var(--line);padding:14px 16px;display:grid;gap:8px;align-content:start}
.card h4{font-size:14px;font-weight:600}
.card ul{margin:0;padding-left:18px;display:grid;gap:4px}
.flag{border-left:4px solid var(--warn);background:var(--panel);padding:12px 16px;display:grid;gap:6px}
.flag.crit{border-left-color:var(--alarm)}
.flag b{font-weight:600}
.tw{overflow-x:auto;background:var(--panel);border:1px solid var(--line)}
table{border-collapse:collapse;width:100%;font-size:13px;font-variant-numeric:tabular-nums}
th{text-align:left;font-weight:600;font-size:11.5px;letter-spacing:.04em;text-transform:uppercase;color:var(--muted);background:var(--bg);border-bottom:1px solid var(--line2);padding:7px 10px;white-space:nowrap}
td{border-bottom:1px solid var(--line);padding:6px 10px;vertical-align:top}
td code{white-space:nowrap}
.pou{display:grid;gap:12px;padding-top:6px}
.pc{font-family:var(--f-mono);font-size:12px;background:var(--fg);color:var(--bg);padding:2px 7px;border-radius:2px}
.intro{color:var(--muted)}
.rung{background:var(--panel);border:1px solid var(--line);display:grid;gap:6px;padding:10px 12px}
.rung header{display:flex;gap:10px;align-items:baseline}
.rn{font-family:var(--f-mono);font-size:12px;color:var(--accent);font-weight:600}
.rung h4{font-size:14px;font-weight:500}
.rc{font-size:13px;color:var(--muted)}
.lad{overflow-x:auto}
.lad svg{display:block;max-width:none}
details summary{cursor:pointer;font-family:var(--f-mono);font-size:12px;color:var(--muted);width:max-content}
details summary:focus-visible{outline:2px solid var(--accent)}
pre{margin:6px 0 0;background:var(--bg);border:1px solid var(--line);padding:8px 10px;overflow-x:auto;line-height:1.45}
svg .w{stroke:var(--fg);stroke-width:1.3;fill:none}
svg .rail{stroke:var(--accent);stroke-width:3}
svg .k{stroke:var(--fg);stroke-width:2.2}
svg .cl{stroke:var(--accent);stroke-width:2;fill:none}
svg .cl.set{stroke:var(--warn)} svg .cl.rst{stroke:var(--alarm)}
svg text{font-family:var(--f-mono);text-anchor:middle}
svg .sy{font-size:10px;fill:var(--fg)}
svg .ad{font-size:9.5px;fill:var(--muted)}
svg .cx{font-size:10.5px;fill:var(--fg)}
svg .ct{font-size:11px;font-weight:600;fill:var(--fg)}
svg .tt{font-size:11px;font-weight:600;fill:var(--fg)}
svg .pn{font-size:9.5px;fill:var(--muted)}
svg .cb{fill:var(--cmp);stroke:var(--line2)}
svg .ob{fill:var(--op);stroke:var(--line2)}
svg .tb{fill:var(--tm);stroke:var(--line2)}
.legend{display:flex;flex-wrap:wrap;gap:8px 18px;font-size:12.5px;color:var(--muted)}
.legend span{display:inline-flex;gap:6px;align-items:center}
.sw{width:14px;height:10px;border:1px solid var(--line2);display:inline-block}
@media (prefers-reduced-motion:reduce){*{scroll-behavior:auto}}
</style>
<div class="wrap">
<div class="titleblock">
 <div style="display:grid;gap:6px">
  <span class="eyebrow">Program PLC · Draft untuk review</span>
  <h1>Ladder M221 KALBAR PDAM</h1>
  <p>Monitoring kualitas air: pH ×2, sisa klor, turbidity. Pause dosing saat aliran sampel hilang, alarm mutu, dan data ke HMI/SCADA lewat Modbus TCP.</p>
 </div>
 <div class="tb-meta">
  <span>PLC</span><b>TM221CE16R + TM3AI4</b>
  <span>Instrumen</span><b>BAMa, D1Cb ×3, TUC 5</b>
  <span>Jumlah rung</span><b>84</b>
  <span>Tanggal</span><b>25/11/2026</b>
 </div>
</div>
<nav class="toc">
 <a href="#arsitektur">Arsitektur</a><a href="#io">I/O</a><a href="#konfig">Parameter &amp; timer</a><a href="#program">Program</a><a href="#hmi">HMI/SCADA</a><a href="#memori">Memori internal</a><a href="#komisioning">Komisioning</a>
</nav>

<section class="block" id="arsitektur"><h2>Arsitektur &amp; asumsi</h2>

<div class="grid2">
 <div class="card"><h4>PLC &amp; modul</h4><ul>
  <li><b>TM221CE16R</b>: 9 DI (7 terpakai), 7 DO relay (7 terpakai, tidak ada cadangan), Ethernet (Modbus TCP server ke HMI/SCADA), SL1 RS-485 (Modbus RTU master, opsional untuk TUC 5).</li>
  <li><b>TM3AI4</b> (modul 1): 4 kanal 4–20 mA → <code>%IW1.0–1.3</code>, status <code>%IWS1.x</code>.</li>
  <li>Analog onboard CE16R hanya 0–10 V, jadi tidak dipakai untuk sinyal 4–20 mA.</li>
 </ul></div>
 <div class="card"><h4>Instrumen</h4><ul>
  <li><b>BAMa</b> bypass fitting, 2 slot PG13.5 untuk elektroda pH, reed switch aliran sampel (maks. 42 V / 0,25 A).</li>
  <li><b>D1Cb ×3</b> (pH #1, pH #2, klorin): X6 1(−)/2(+) adalah mA output <b>aktif</b> (maks. 450 Ω), X6 3/4 input pause (kontak kering), XR3 relai alarm.</li>
  <li><b>TUC 5</b> turbidity (OEM HF Micro TOL): 4–20 mA <b>aktif</b> (maks. 1000 Ω) <i>atau</i> RS-485 Modbus, dan 2 relai alarm form C.</li>
 </ul></div>
 <div class="card"><h4>HMI / SCADA</h4><ul>
  <li>Modbus TCP port 502. Bit <code>%Mn</code> = <code>0x n</code>, word <code>%MWn</code> = <code>4x n</code> (zero-based).</li>
  <li>Bila driver memakai alamat 1-based, tambahkan +1.</li>
  <li>Nilai proses <code>%MW100–110</code>, alarm <code>%M200–219</code>, setpoint <code>%MW0–10</code>.</li>
 </ul></div>
 <div class="card"><h4>Wiring penting</h4><ul>
  <li>Semua mA output instrumen <b>aktif</b>: kanal TM3AI4 tanpa suplai loop 24 V.</li>
  <li>Input pause D1Cb diberi tegangan internal ±6 V. Hanya sambung ke kontak relai PLC, <b>jangan diberi 24 V</b>.</li>
  <li>Relai TUC 5 dan D1Cb ke DI 24 VDC PLC. Jangan campur 230 VAC dan SELV di terminal relai yang sama.</li>
  <li>Kabel coax elektroda pH langsung ke XE1 D1Cb, pisahkan dari kabel daya.</li>
 </ul></div>
</div>

<div class="flag crit"><b>Konfirmasi sebelum dipakai.</b> Model PLC harus versi <b>R (relay)</b>: TM221CE16R. Versi CE16T/CE16U (transistor) tidak bisa langsung ke input pause D1Cb. Fungsi kedua pH controller (dua titik berbeda atau redundan) adalah asumsi. Ident code kedua D1Cb pH belum dicek: harus versi mV (P 5) dengan mA output (kode 1).</div>
<div class="flag"><b>Perlu diverifikasi di Machine Expert Basic:</b> sintaks status kanal TM3 <code>%IWS1.x</code>, bit string <code>%I0.0:9</code>, pin <code>.D</code>/<code>.E</code> READ_VAR, operasi float <code>%MF300</code> dan <code>REAL_TO_INT</code>. Peta register TUC 5 berasal dari manual HF Micro TOL 19777 (2004), jadi cocokkan dengan uji baca.</div>

<div class="tw"><table class=""><thead><tr><th>Topik</th><th>Asumsi di program</th></tr></thead><tbody><tr><td>Pause dosing</td><td>Relai PLC ON = pause. Bila PLC mati, dosing tetap berjalan (klorinasi PDAM tidak berhenti mendadak). Set input pause D1Cb aktif saat kontak tertutup.</td></tr><tr><td>Aliran sampel</td><td>Reed switch BAMa ke PLC. Pengukuran pH/klorin valid setelah aliran stabil <code>P_T_FLOW_ON</code>. TUC 5 punya flow cell sendiri.</td></tr><tr><td>Sumber turbidity</td><td><code>P_TU_SRC</code> 0 = 4–20 mA (default), 1 = Modbus. TUC 5 hanya bisa mengaktifkan satu output.</td></tr><tr><td>Batas mutu</td><td>Default mengikuti Permenkes 2/2023: pH 6,5–8,5, kekeruhan &lt; 3 NTU, sisa klor 0,2–1,0 mg/L (contoh). Konfirmasi dengan PDAM.</td></tr><tr><td>Skala analog</td><td>pH 0–14, klorin 0–5 mg/L, turbidity 0–10 NTU. Harus sama dengan setting mA output tiap instrumen.</td></tr><tr><td>Alarm</td><td>Semua alarm tidak di-latch. ACK hanya mematikan buzzer dan menghentikan kedip lampu.</td></tr></tbody></table></div>
<h3>Konfigurasi READ_VAR (SL1, hanya bila P_TU_SRC = 1)</h3>
<div class="tw"><table class=""><thead><tr><th>Blok</th><th>Slave ID</th><th>ObjType</th><th>FirstObj</th><th>Quantity</th><th>IndexData</th><th>Isi</th></tr></thead><tbody><tr><td><code>%READ_VAR0</code></td><td>1 (= alamat TUC 5)</td><td>%IW (FC04)</td><td>0</td><td>12</td><td><code>%MW300</code></td><td>TUC 5 reg 30001–30012</td></tr></tbody></table></div>
<div class="tw"><table class=""><thead><tr><th>Buffer</th><th>Register TUC 5</th><th>Isi</th></tr></thead><tbody><tr><td><code>%MW300–301 (%MF300)</code></td><td>30001–30002</td><td>Turbidity float, word rendah dulu</td></tr><tr><td><code>%MW302–303</code></td><td>30003–30004</td><td>Turbidity raw float</td></tr><tr><td><code>%MW309</code></td><td>30010</td><td>Reading status: 1 baik, 2 over, 3 under, 6 error</td></tr><tr><td><code>%MW310</code></td><td>30011</td><td>Ringkasan: bit0 error, bit1 alarm 1, bit2 alarm 2, bit3 kalibrasi</td></tr><tr><td><code>%MW311</code></td><td>30012</td><td>Error: 0x01 desiccant, 0x02 loop mA, 0x04 kalibrasi, 0x10 over-range, 0x40 lampu, 0x80 ultrasonik</td></tr></tbody></table></div>
<p class="intro">SL1: Modbus RTU master, 9600 bps, 8 data, parity None, 1 stop. Samakan dengan TUC 5 (menu 485: baud, address, RTU). Terminasi 120 Ω di ujung bus.</p>
</section>

<section class="block" id="io"><h2>Daftar I/O</h2>
<h3>Digital input (7)</h3>
<div class="tw"><table class=""><thead><tr><th>Alamat</th><th>Simbol</th><th>Keterangan</th></tr></thead><tbody><tr><td><code>%I0.0</code></td><td><code>FS_SAMPLE</code></td><td>Reed switch BAMa (terminal 2-3): 1 = aliran sampel ada</td></tr><tr><td><code>%I0.1</code></td><td><code>PH1_OK</code></td><td>D1Cb pH #1 relai alarm XR3: 1 = normal (wiring fail-safe)</td></tr><tr><td><code>%I0.2</code></td><td><code>PH2_OK</code></td><td>D1Cb pH #2 relai alarm XR3: 1 = normal</td></tr><tr><td><code>%I0.3</code></td><td><code>CL_OK</code></td><td>D1Cb klorin relai alarm XR3: 1 = normal</td></tr><tr><td><code>%I0.4</code></td><td><code>TU_A1_OK</code></td><td>TUC 5 Alarm 1 (turbidity tinggi): 1 = normal</td></tr><tr><td><code>%I0.5</code></td><td><code>TU_A2_OK</code></td><td>TUC 5 Alarm 2 (fault alat): 1 = normal</td></tr><tr><td><code>%I0.6</code></td><td><code>PB_RESET</code></td><td>Tombol ACK/RESET di pintu panel (NO)</td></tr></tbody></table></div>
<p class="intro">Sinyal alarm instrumen memakai wiring fail-safe: 1 = normal, 0 = alarm atau kabel putus.</p>
<h3>Digital output (7)</h3>
<div class="tw"><table class=""><thead><tr><th>Alamat</th><th>Simbol</th><th>Keterangan</th></tr></thead><tbody><tr><td><code>%Q0.0</code></td><td><code>Q_PAUSE_PH1</code></td><td>PAUSE dosing D1Cb pH #1 -&gt; X6 pin 3/4 (tutup = pause)</td></tr><tr><td><code>%Q0.1</code></td><td><code>Q_PAUSE_PH2</code></td><td>PAUSE dosing D1Cb pH #2 -&gt; X6 pin 3/4 (tutup = pause)</td></tr><tr><td><code>%Q0.2</code></td><td><code>Q_PAUSE_CL</code></td><td>PAUSE dosing D1Cb klorin -&gt; X6 pin 3/4 (tutup = pause)</td></tr><tr><td><code>%Q0.3</code></td><td><code>Q_HL_ALM</code></td><td>Lampu ALARM merah (kedip = belum di-ACK)</td></tr><tr><td><code>%Q0.4</code></td><td><code>Q_BUZZER</code></td><td>Buzzer alarm</td></tr><tr><td><code>%Q0.5</code></td><td><code>Q_HL_OK</code></td><td>Lampu hijau: tetap = kualitas normal, kedip = aliran sampel hilang / dosing pause</td></tr><tr><td><code>%Q0.6</code></td><td><code>Q_ALM_REMOTE</code></td><td>Alarm umum ke SCADA/remote (ON = SEHAT, fail-safe)</td></tr></tbody></table></div>
<h3>Analog input (4)</h3>
<div class="tw"><table class=""><thead><tr><th>Alamat</th><th>Simbol</th><th>Keterangan / skala</th></tr></thead><tbody><tr><td><code>%IW1.0</code></td><td><code>AI_PH1</code></td><td>pH #1 dari D1Cb X6: skala 0-1400 = pH 0,00-14,00</td></tr><tr><td><code>%IW1.1</code></td><td><code>AI_PH2</code></td><td>pH #2 dari D1Cb X6: skala 0-1400 = pH 0,00-14,00</td></tr><tr><td><code>%IW1.2</code></td><td><code>AI_CL</code></td><td>Klorin bebas dari D1Cb X6: skala 0-500 = 0,00-5,00 mg/L (samakan range D1Cb)</td></tr><tr><td><code>%IW1.3</code></td><td><code>AI_TU</code></td><td>Turbidity TUC 5: skala 0-1000 = 0,00-10,00 NTU (samakan 4/20 mA TUC)</td></tr></tbody></table></div>
<p class="intro">Konfigurasi TM3AI4: tipe 4–20 mA, skala <i>Customized</i> sesuai kolom keterangan, filter 1–2 detik.</p>
</section>

<section class="block" id="konfig"><h2>Parameter (setpoint HMI) &amp; timer</h2>
<div class="tw"><table class=""><thead><tr><th>Alamat</th><th>Simbol</th><th>Default</th><th>Satuan</th><th>Keterangan</th></tr></thead><tbody><tr><td><code>%MW0</code></td><td><code>P_T_FLOW_ON</code></td><td>60</td><td>s</td><td>Aliran sampel harus stabil selama ini sebelum pengukuran pH/Cl dianggap valid dan pause dilepas</td></tr><tr><td><code>%MW1</code></td><td><code>P_T_FLOW_OFF</code></td><td>10</td><td>s</td><td>Tunda alarm aliran sampel hilang</td></tr><tr><td><code>%MW2</code></td><td><code>P_T_ALM</code></td><td>60</td><td>s</td><td>Tunda alarm kualitas air (hindari alarm sesaat)</td></tr><tr><td><code>%MW3</code></td><td><code>P_PH_L</code></td><td>650</td><td>x0,01</td><td>Batas pH rendah (Permenkes 2/2023: 6,5)</td></tr><tr><td><code>%MW4</code></td><td><code>P_PH_H</code></td><td>850</td><td>x0,01</td><td>Batas pH tinggi (Permenkes 2/2023: 8,5)</td></tr><tr><td><code>%MW5</code></td><td><code>P_CL_L</code></td><td>20</td><td>x0,01 mg/L</td><td>Batas sisa klor rendah</td></tr><tr><td><code>%MW6</code></td><td><code>P_CL_H</code></td><td>100</td><td>x0,01 mg/L</td><td>Batas sisa klor tinggi</td></tr><tr><td><code>%MW7</code></td><td><code>P_TU_H</code></td><td>300</td><td>x0,01 NTU</td><td>Batas turbidity tinggi (Permenkes 2/2023: &lt; 3 NTU)</td></tr><tr><td><code>%MW8</code></td><td><code>P_PH_DIFF</code></td><td>0</td><td>x0,01</td><td>Alarm selisih pH #1 vs pH #2 (0 = mati; pakai bila kedua sensor di titik yang sama)</td></tr><tr><td><code>%MW9</code></td><td><code>P_TU_SRC</code></td><td>0</td><td></td><td>Sumber turbidity: 0 = 4-20 mA (%IW1.3), 1 = Modbus RTU SL1</td></tr><tr><td><code>%MW10</code></td><td><code>P_T_STARTUP</code></td><td>30</td><td>s</td><td>Tunda setelah PLC RUN sebelum alarm kualitas aktif</td></tr></tbody></table></div>
<h3>Timer</h3>
<div class="tw"><table class=""><thead><tr><th>Timer</th><th>Simbol</th><th>Tipe</th><th>Basis waktu</th><th>Preset</th><th>Fungsi</th></tr></thead><tbody><tr><td><code>%TM0</code></td><td><code>TM_STARTUP</code></td><td>TON</td><td>1 s</td><td><code>%MW10</code> (P_T_STARTUP)</td><td>Tunda start-up</td></tr><tr><td><code>%TM1</code></td><td><code>TM_FLOW_ON</code></td><td>TON</td><td>1 s</td><td><code>%MW0</code> (P_T_FLOW_ON)</td><td>Aliran sampel stabil</td></tr><tr><td><code>%TM2</code></td><td><code>TM_FLOW_OFF</code></td><td>TON</td><td>1 s</td><td><code>%MW1</code> (P_T_FLOW_OFF)</td><td>Tunda alarm aliran hilang</td></tr><tr><td><code>%TM3</code></td><td><code>TM_PH1</code></td><td>TON</td><td>1 s</td><td><code>%MW2</code> (P_T_ALM)</td><td>Tunda alarm pH #1</td></tr><tr><td><code>%TM4</code></td><td><code>TM_PH2</code></td><td>TON</td><td>1 s</td><td><code>%MW2</code> (P_T_ALM)</td><td>Tunda alarm pH #2</td></tr><tr><td><code>%TM5</code></td><td><code>TM_CL</code></td><td>TON</td><td>1 s</td><td><code>%MW2</code> (P_T_ALM)</td><td>Tunda alarm klorin</td></tr><tr><td><code>%TM6</code></td><td><code>TM_TU</code></td><td>TON</td><td>1 s</td><td><code>%MW2</code> (P_T_ALM)</td><td>Tunda alarm turbidity</td></tr><tr><td><code>%TM7</code></td><td><code>TM_PHD</code></td><td>TON</td><td>1 s</td><td><code>%MW2</code> (P_T_ALM)</td><td>Tunda alarm selisih pH</td></tr><tr><td><code>%TM8</code></td><td><code>TM_POLL</code></td><td>TON</td><td>100 ms</td><td><b>10</b> (isi di konfigurasi)</td><td>Interval polling Modbus TUC 5 (1 s)</td></tr></tbody></table></div>
</section>

<section class="block" id="program"><h2>Program ladder</h2>
<div class="legend">
 <span><span class="sw" style="background:var(--cmp)"></span>Blok pembanding</span>
 <span><span class="sw" style="background:var(--op)"></span>Blok operasi</span>
 <span><span class="sw" style="background:var(--tm)"></span>Timer TON / READ_VAR</span>
 <span>( ) coil · (S) set · (R) reset · kontak dengan garis miring = NC</span>
</div>
<p class="intro">Setiap rung dapat diketik di Machine Expert Basic dalam mode IL (buka &quot;IL&quot; di bawah rung) lalu diubah ke tampilan Ladder. Ikuti urutan nomor rung.</p>
<nav class="toc"><a href="#pou0">POU0 · Inisialisasi &amp; perintah</a><a href="#pou1">POU1 · Nilai analog</a><a href="#pou2">POU2 · Aliran sampel &amp; PAUSE dosing</a><a href="#pou3">POU3 · Alarm kualitas air</a><a href="#pou4">POU4 · Alarm dari instrumen</a><a href="#pou5">POU5 · Modbus RTU SL1 - TUC 5 (opsional)</a><a href="#pou6">POU6 · Alarm, buzzer &amp; lampu</a><a href="#pou7">POU7 · Reset tombol HMI</a></nav>
<section class="pou" id="pou0"><h3><span class="pc">POU0</span> Inisialisasi &amp; perintah</h3><p class="intro">Isi default parameter sekali, muat preset timer dari parameter HMI, tunda start-up, dan perintah ACK.</p><article class="rung" id="r1">
<header><span class="rn">001</span><h4>Default parameter (sekali saat memori kosong)</h4></header><p class="rc">Bila %MW60 belum 12345 (PLC baru / memori hilang) semua setpoint diisi nilai contoh. Setelah itu nilai hanya diubah dari HMI.</p>
<div class="lad"><svg viewBox="0 0 429 416" width="429" height="416" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="410"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="144.4" y1="34" x2="152.4" y2="34"/><rect class="cb" x="24" y="22" width="120.4" height="24" rx="3"/><text class="cx" x="84.2" y="38">[%MW60 &lt;&gt; 12345]</text><text class="sy" x="84.2" y="17">SIGNATURE &lt;&gt; 12345</text><line class="w" x1="152.4" y1="34" x2="176.4" y2="34"/><line class="w" x1="176.4" y1="34" x2="188.4" y2="34"/><rect class="ob" x="188.4" y="22" width="113.19999999999999" height="24" rx="3"/><text class="cx" x="245.0" y="38">[%MW0 := 60]</text><text class="sy" x="245.0" y="17">P_T_FLOW_ON := 60</text><line class="w" x1="301.6" y1="34" x2="417.20000000000005" y2="34"/><line class="w" x1="176.4" y1="92" x2="188.4" y2="92"/><rect class="ob" x="188.4" y="80" width="118.8" height="24" rx="3"/><text class="cx" x="247.8" y="96">[%MW1 := 10]</text><text class="sy" x="247.8" y="75">P_T_FLOW_OFF := 10</text><line class="w" x1="307.2" y1="92" x2="417.20000000000005" y2="92"/><line class="w" x1="176.4" y1="150" x2="188.4" y2="150"/><rect class="ob" x="188.4" y="138" width="94.80000000000001" height="24" rx="3"/><text class="cx" x="235.8" y="154">[%MW2 := 60]</text><text class="sy" x="235.8" y="133">P_T_ALM := 60</text><line class="w" x1="283.20000000000005" y1="150" x2="417.20000000000005" y2="150"/><line class="w" x1="176.4" y1="208" x2="188.4" y2="208"/><rect class="ob" x="188.4" y="196" width="101.2" height="24" rx="3"/><text class="cx" x="239.0" y="212">[%MW3 := 650]</text><text class="sy" x="239.0" y="191">P_PH_L := 650</text><line class="w" x1="289.6" y1="208" x2="417.20000000000005" y2="208"/><line class="w" x1="176.4" y1="266" x2="188.4" y2="266"/><rect class="ob" x="188.4" y="254" width="101.2" height="24" rx="3"/><text class="cx" x="239.0" y="270">[%MW4 := 850]</text><text class="sy" x="239.0" y="249">P_PH_H := 850</text><line class="w" x1="289.6" y1="266" x2="417.20000000000005" y2="266"/><line class="w" x1="176.4" y1="324" x2="188.4" y2="324"/><rect class="ob" x="188.4" y="312" width="94.80000000000001" height="24" rx="3"/><text class="cx" x="235.8" y="328">[%MW5 := 20]</text><text class="sy" x="235.8" y="307">P_CL_L := 20</text><line class="w" x1="283.20000000000005" y1="324" x2="417.20000000000005" y2="324"/><line class="w" x1="176.4" y1="382" x2="188.4" y2="382"/><rect class="ob" x="188.4" y="370" width="222.8" height="24" rx="3"/><text class="cx" x="299.8" y="386">[... +6 operasi lagi (lihat IL)]</text><text class="sy" x="299.8" y="365">... +6 operasi lagi (lihat IL)</text><line class="w" x1="411.20000000000005" y1="382" x2="417.20000000000005" y2="382"/><line class="w" x1="176.4" y1="34" x2="176.4" y2="382"/><line class="rail" x1="417.20000000000005" y1="6" x2="417.20000000000005" y2="410"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW60 &lt;&gt; 12345]
[%MW0 := 60]
[%MW1 := 10]
[%MW2 := 60]
[%MW3 := 650]
[%MW4 := 850]
[%MW5 := 20]
[%MW6 := 100]
[%MW7 := 300]
[%MW8 := 0]
[%MW9 := 0]
[%MW10 := 30]
[%MW60 := 12345]</pre></details></article><article class="rung" id="r2">
<header><span class="rn">002</span><h4>Muat preset timer dari parameter</h4></header><p class="rc">Preset timer diambil dari %MW parameter tiap scan. Timer dengan preset tetap diisi di konfigurasi.</p>
<div class="lad"><svg viewBox="0 0 280 474" width="280" height="474" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="468"/><line class="w" x1="16" y1="34" x2="46" y2="34"/><line class="w" x1="46" y1="34" x2="70" y2="34"/><line class="w" x1="70" y1="34" x2="82" y2="34"/><rect class="ob" x="82" y="22" width="169.2" height="24" rx="3"/><text class="cx" x="166.6" y="38">[%TM0.P := %MW10]</text><text class="sy" x="166.6" y="17">TM_STARTUP.P := P_T_STARTUP</text><line class="w" x1="251.2" y1="34" x2="268.4" y2="34"/><line class="w" x1="70" y1="92" x2="82" y2="92"/><rect class="ob" x="82" y="80" width="169.2" height="24" rx="3"/><text class="cx" x="166.6" y="96">[%TM1.P := %MW0]</text><text class="sy" x="166.6" y="75">TM_FLOW_ON.P := P_T_FLOW_ON</text><line class="w" x1="251.2" y1="92" x2="268.4" y2="92"/><line class="w" x1="70" y1="150" x2="82" y2="150"/><rect class="ob" x="82" y="138" width="180.39999999999998" height="24" rx="3"/><text class="cx" x="172.2" y="154">[%TM2.P := %MW1]</text><text class="sy" x="172.2" y="133">TM_FLOW_OFF.P := P_T_FLOW_OFF</text><line class="w" x1="262.4" y1="150" x2="268.4" y2="150"/><line class="w" x1="70" y1="208" x2="82" y2="208"/><rect class="ob" x="82" y="196" width="124.39999999999999" height="24" rx="3"/><text class="cx" x="144.2" y="212">[%TM3.P := %MW2]</text><text class="sy" x="144.2" y="191">TM_PH1.P := P_T_ALM</text><line class="w" x1="206.39999999999998" y1="208" x2="268.4" y2="208"/><line class="w" x1="70" y1="266" x2="82" y2="266"/><rect class="ob" x="82" y="254" width="124.39999999999999" height="24" rx="3"/><text class="cx" x="144.2" y="270">[%TM4.P := %MW2]</text><text class="sy" x="144.2" y="249">TM_PH2.P := P_T_ALM</text><line class="w" x1="206.39999999999998" y1="266" x2="268.4" y2="266"/><line class="w" x1="70" y1="324" x2="82" y2="324"/><rect class="ob" x="82" y="312" width="120.4" height="24" rx="3"/><text class="cx" x="142.2" y="328">[%TM5.P := %MW2]</text><text class="sy" x="142.2" y="307">TM_CL.P := P_T_ALM</text><line class="w" x1="202.4" y1="324" x2="268.4" y2="324"/><line class="w" x1="70" y1="382" x2="82" y2="382"/><rect class="ob" x="82" y="370" width="120.4" height="24" rx="3"/><text class="cx" x="142.2" y="386">[%TM6.P := %MW2]</text><text class="sy" x="142.2" y="365">TM_TU.P := P_T_ALM</text><line class="w" x1="202.4" y1="382" x2="268.4" y2="382"/><line class="w" x1="70" y1="440" x2="82" y2="440"/><rect class="ob" x="82" y="428" width="124.39999999999999" height="24" rx="3"/><text class="cx" x="144.2" y="444">[%TM7.P := %MW2]</text><text class="sy" x="144.2" y="423">TM_PHD.P := P_T_ALM</text><line class="w" x1="206.39999999999998" y1="440" x2="268.4" y2="440"/><line class="w" x1="70" y1="34" x2="70" y2="440"/><line class="rail" x1="268.4" y1="6" x2="268.4" y2="468"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>[%TM0.P := %MW10]
[%TM1.P := %MW0]
[%TM2.P := %MW1]
[%TM3.P := %MW2]
[%TM4.P := %MW2]
[%TM5.P := %MW2]
[%TM6.P := %MW2]
[%TM7.P := %MW2]</pre></details></article><article class="rung" id="r3">
<header><span class="rn">003</span><h4>Tunda start-up</h4></header><p class="rc">Setelah PLC RUN, alarm kualitas menunggu P_T_STARTUP agar sinyal analog dan instrumen stabil.</p>
<div class="lad"><svg viewBox="0 0 442 91" width="442" height="91" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="85"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="138.0" y1="34" x2="146.0" y2="34"/><rect class="cb" x="24" y="22" width="114.0" height="24" rx="3"/><text class="cx" x="81.0" y="38">[%MW60 = 12345]</text><text class="sy" x="81.0" y="17">SIGNATURE = 12345</text><line class="w" x1="146.0" y1="34" x2="156.0" y2="34"/><rect class="tb" x="156.0" y="12" width="150" height="62" rx="4"/><text class="tt" x="231.0" y="28">TON %TM0</text><text class="sy" x="231.0" y="44">TM_STARTUP</text><text class="ad" x="231.0" y="64">P=%MW10 (1 s)</text><text class="pn" x="162.0" y="37" text-anchor="start">IN</text><text class="pn" x="300.0" y="37" text-anchor="end">Q</text><line class="w" x1="306.0" y1="34" x2="330.0" y2="34"/><line class="w" x1="330.0" y1="34" x2="342.0" y2="34"/><line class="w" x1="342.0" y1="34" x2="373.0" y2="34"/><path class="cl" d="M379.0 22 A13 13 0 0 0 379.0 46 M387.0 22 A13 13 0 0 1 387.0 46"/><text class="sy" x="383.0" y="17">STARTUP_DONE</text><text class="ad" x="383.0" y="59">%M1</text><line class="w" x1="424.0" y1="34" x2="430.0" y2="34"/><line class="rail" x1="430.0" y1="6" x2="430.0" y2="85"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>BLK %TM0
LD [%MW60 = 12345]
IN
OUT_BLK
LD Q
ST %M1
END_BLK</pre></details></article><article class="rung" id="r4">
<header><span class="rn">004</span><h4>Perintah ACK (tombol panel tepi naik / HMI)</h4></header>
<div class="lad"><svg viewBox="0 0 340 126" width="340" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="24" y1="34" x2="63.0" y2="34"/><line class="w" x1="77.0" y1="34" x2="116" y2="34"/><line class="k" x1="63.0" y1="23" x2="63.0" y2="45"/><line class="k" x1="77.0" y1="23" x2="77.0" y2="45"/><text class="sy" x="70.0" y="18">PB_RESET</text><text class="ad" x="70.0" y="58">%I0.6</text><line class="w" x1="116" y1="34" x2="155.0" y2="34"/><line class="w" x1="169.0" y1="34" x2="208" y2="34"/><line class="k" x1="155.0" y1="23" x2="155.0" y2="45"/><line class="k" x1="169.0" y1="23" x2="169.0" y2="45"/><line class="k" x1="153.0" y1="45" x2="171.0" y2="23"/><text class="sy" x="162.0" y="18">PB_RST_PREV</text><text class="ad" x="162.0" y="58">%M8</text><line class="w" x1="208" y1="34" x2="216" y2="34"/><line class="w" x1="16" y1="92" x2="24" y2="92"/><line class="w" x1="24" y1="92" x2="63.0" y2="92"/><line class="w" x1="77.0" y1="92" x2="116" y2="92"/><line class="k" x1="63.0" y1="81" x2="63.0" y2="103"/><line class="k" x1="77.0" y1="81" x2="77.0" y2="103"/><text class="sy" x="70.0" y="76">HMI_ACK</text><text class="ad" x="70.0" y="116">%M300</text><line class="w" x1="116" y1="92" x2="216" y2="92"/><line class="w" x1="16" y1="34" x2="16" y2="92"/><line class="w" x1="216" y1="34" x2="216" y2="92"/><line class="w" x1="216" y1="34" x2="240" y2="34"/><line class="w" x1="240" y1="34" x2="252" y2="34"/><line class="w" x1="252" y1="34" x2="277.0" y2="34"/><path class="cl" d="M283.0 22 A13 13 0 0 0 283.0 46 M291.0 22 A13 13 0 0 1 291.0 46"/><text class="sy" x="287.0" y="17">RESET_CMD</text><text class="ad" x="287.0" y="59">%M7</text><line class="w" x1="322" y1="34" x2="328" y2="34"/><line class="rail" x1="328" y1="6" x2="328" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %I0.6
ANDN %M8
OR %M300
ST %M7</pre></details></article><article class="rung" id="r5">
<header><span class="rn">005</span><h4>Memori tepi tombol reset</h4></header>
<div class="lad"><svg viewBox="0 0 238 68" width="238" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">PB_RESET</text><text class="ad" x="62.0" y="58">%I0.6</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="172.0" y2="34"/><path class="cl" d="M178.0 22 A13 13 0 0 0 178.0 46 M186.0 22 A13 13 0 0 1 186.0 46"/><text class="sy" x="182.0" y="17">PB_RST_PREV</text><text class="ad" x="182.0" y="59">%M8</text><line class="w" x1="220.0" y1="34" x2="226.0" y2="34"/><line class="rail" x1="226.0" y1="6" x2="226.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %I0.6
ST %M8</pre></details></article><article class="rung" id="r6">
<header><span class="rn">006</span><h4>Heartbeat untuk HMI/SCADA</h4></header>
<div class="lad"><svg viewBox="0 0 232 68" width="232" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">S_1S</text><text class="ad" x="62.0" y="58">%S6</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="169.0" y2="34"/><path class="cl" d="M175.0 22 A13 13 0 0 0 175.0 46 M183.0 22 A13 13 0 0 1 183.0 46"/><text class="sy" x="179.0" y="17">HEARTBEAT</text><text class="ad" x="179.0" y="59">%M9</text><line class="w" x1="214" y1="34" x2="220" y2="34"/><line class="rail" x1="220" y1="6" x2="220" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %S6
ST %M9</pre></details></article></section><section class="pou" id="pou1"><h3><span class="pc">POU1</span> Nilai analog</h3><p class="intro">TM3AI4 diskalakan di konfigurasi modul (4-20 mA, skala custom) sehingga %IW langsung bernilai teknik. Range harus sama dengan setting mA output di D1Cb (menu 10.6) dan TUC 5 (menu 6.5.1).</p><article class="rung" id="r7">
<header><span class="rn">007</span><h4>Salin nilai analog</h4></header>
<div class="lad"><svg viewBox="0 0 233 242" width="233" height="242" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="236"/><line class="w" x1="16" y1="34" x2="46" y2="34"/><line class="w" x1="46" y1="34" x2="70" y2="34"/><line class="w" x1="70" y1="34" x2="82" y2="34"/><rect class="ob" x="82" y="22" width="133.2" height="24" rx="3"/><text class="cx" x="148.6" y="38">[%MW100 := %IW1.0]</text><text class="sy" x="148.6" y="17">PH1_PV := AI_PH1</text><line class="w" x1="215.2" y1="34" x2="221.2" y2="34"/><line class="w" x1="70" y1="92" x2="82" y2="92"/><rect class="ob" x="82" y="80" width="133.2" height="24" rx="3"/><text class="cx" x="148.6" y="96">[%MW101 := %IW1.1]</text><text class="sy" x="148.6" y="75">PH2_PV := AI_PH2</text><line class="w" x1="215.2" y1="92" x2="221.2" y2="92"/><line class="w" x1="70" y1="150" x2="82" y2="150"/><rect class="ob" x="82" y="138" width="133.2" height="24" rx="3"/><text class="cx" x="148.6" y="154">[%MW102 := %IW1.2]</text><text class="sy" x="148.6" y="133">CL_PV := AI_CL</text><line class="w" x1="215.2" y1="150" x2="221.2" y2="150"/><line class="w" x1="70" y1="208" x2="82" y2="208"/><rect class="ob" x="82" y="196" width="133.2" height="24" rx="3"/><text class="cx" x="148.6" y="212">[%MW104 := %IW1.3]</text><text class="sy" x="148.6" y="191">TU_MA_PV := AI_TU</text><line class="w" x1="215.2" y1="208" x2="221.2" y2="208"/><line class="w" x1="70" y1="34" x2="70" y2="208"/><line class="rail" x1="221.2" y1="6" x2="221.2" y2="236"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>[%MW100 := %IW1.0]
[%MW101 := %IW1.1]
[%MW102 := %IW1.2]
[%MW104 := %IW1.3]</pre></details></article><article class="rung" id="r8">
<header><span class="rn">008</span><h4>Selisih pH #1 - pH #2</h4></header>
<div class="lad"><svg viewBox="0 0 290 68" width="290" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="46" y2="34"/><line class="w" x1="46" y1="34" x2="70" y2="34"/><line class="w" x1="70" y1="34" x2="82" y2="34"/><rect class="ob" x="82" y="22" width="190.8" height="24" rx="3"/><text class="cx" x="177.4" y="38">[%MW106 := %MW100 - %MW101]</text><text class="sy" x="177.4" y="17">PH_DIFF := PH1_PV - PH2_PV</text><line class="w" x1="272.8" y1="34" x2="278.8" y2="34"/><line class="rail" x1="278.8" y1="6" x2="278.8" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>[%MW106 := %MW100 - %MW101]</pre></details></article><article class="rung" id="r9">
<header><span class="rn">009</span><h4>  nilai absolut</h4></header>
<div class="lad"><svg viewBox="0 0 339 68" width="339" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="118.80000000000001" y1="34" x2="126.80000000000001" y2="34"/><rect class="cb" x="24" y="22" width="94.80000000000001" height="24" rx="3"/><text class="cx" x="71.4" y="38">[%MW106 &lt; 0]</text><text class="sy" x="71.4" y="17">PH_DIFF &lt; 0</text><line class="w" x1="126.80000000000001" y1="34" x2="150.8" y2="34"/><line class="w" x1="150.8" y1="34" x2="162.8" y2="34"/><rect class="ob" x="162.8" y="22" width="158.8" height="24" rx="3"/><text class="cx" x="242.20000000000002" y="38">[%MW106 := 0 - %MW106]</text><text class="sy" x="242.20000000000002" y="17">PH_DIFF := 0 - PH_DIFF</text><line class="w" x1="321.6" y1="34" x2="327.6" y2="34"/><line class="rail" x1="327.6" y1="6" x2="327.6" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW106 &lt; 0]
[%MW106 := 0 - %MW106]</pre></details></article><article class="rung" id="r10">
<header><span class="rn">010</span><h4>Turbidity dari 4-20 mA</h4></header>
<div class="lad"><svg viewBox="0 0 304 68" width="304" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="109.19999999999999" y1="34" x2="117.19999999999999" y2="34"/><rect class="cb" x="24" y="22" width="85.19999999999999" height="24" rx="3"/><text class="cx" x="66.6" y="38">[%MW9 = 0]</text><text class="sy" x="66.6" y="17">P_TU_SRC = 0</text><line class="w" x1="117.19999999999999" y1="34" x2="141.2" y2="34"/><line class="w" x1="141.2" y1="34" x2="153.2" y2="34"/><rect class="ob" x="153.2" y="22" width="133.2" height="24" rx="3"/><text class="cx" x="219.79999999999998" y="38">[%MW103 := %MW104]</text><text class="sy" x="219.79999999999998" y="17">TU_PV := TU_MA_PV</text><line class="w" x1="286.4" y1="34" x2="292.4" y2="34"/><line class="rail" x1="292.4" y1="6" x2="292.4" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW9 = 0]
[%MW103 := %MW104]</pre></details></article><article class="rung" id="r11">
<header><span class="rn">011</span><h4>Turbidity dari Modbus</h4></header><p class="rc">TUC 5 hanya bisa memilih SATU output: 4-20 mA atau RS-485 (menu output). Samakan dengan P_TU_SRC.</p>
<div class="lad"><svg viewBox="0 0 304 68" width="304" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="109.19999999999999" y1="34" x2="117.19999999999999" y2="34"/><rect class="cb" x="24" y="22" width="85.19999999999999" height="24" rx="3"/><text class="cx" x="66.6" y="38">[%MW9 = 1]</text><text class="sy" x="66.6" y="17">P_TU_SRC = 1</text><line class="w" x1="117.19999999999999" y1="34" x2="141.2" y2="34"/><line class="w" x1="141.2" y1="34" x2="153.2" y2="34"/><rect class="ob" x="153.2" y="22" width="133.2" height="24" rx="3"/><text class="cx" x="219.79999999999998" y="38">[%MW103 := %MW105]</text><text class="sy" x="219.79999999999998" y="17">TU_PV := TU_MB_PV</text><line class="w" x1="286.4" y1="34" x2="292.4" y2="34"/><line class="rail" x1="292.4" y1="6" x2="292.4" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW9 = 1]
[%MW103 := %MW105]</pre></details></article><article class="rung" id="r12">
<header><span class="rn">012</span><h4>Gangguan sinyal pH #1</h4></header><p class="rc">Status kanal TM3 bukan 0 = under/over range atau kabel putus (D1Cb fault = 3,6 mA).</p>
<div class="lad"><svg viewBox="0 0 263 68" width="263" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="131.60000000000002" y1="34" x2="139.60000000000002" y2="34"/><rect class="cb" x="24" y="22" width="107.60000000000001" height="24" rx="3"/><text class="cx" x="77.80000000000001" y="38">[%IWS1.0 &lt;&gt; 0]</text><text class="sy" x="77.80000000000001" y="17">ST_PH1 &lt;&gt; 0</text><line class="w" x1="139.60000000000002" y1="34" x2="163.60000000000002" y2="34"/><line class="w" x1="163.60000000000002" y1="34" x2="175.60000000000002" y2="34"/><line class="w" x1="175.60000000000002" y1="34" x2="200.60000000000002" y2="34"/><path class="cl" d="M206.60000000000002 22 A13 13 0 0 0 206.60000000000002 46 M214.60000000000002 22 A13 13 0 0 1 214.60000000000002 46"/><text class="sy" x="210.60000000000002" y="17">A_PH1_SIG</text><text class="ad" x="210.60000000000002" y="59">%M214</text><line class="w" x1="245.60000000000002" y1="34" x2="251.60000000000002" y2="34"/><line class="rail" x1="251.60000000000002" y1="6" x2="251.60000000000002" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%IWS1.0 &lt;&gt; 0]
ST %M214</pre></details></article><article class="rung" id="r13">
<header><span class="rn">013</span><h4>Gangguan sinyal pH #2</h4></header>
<div class="lad"><svg viewBox="0 0 263 68" width="263" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="131.60000000000002" y1="34" x2="139.60000000000002" y2="34"/><rect class="cb" x="24" y="22" width="107.60000000000001" height="24" rx="3"/><text class="cx" x="77.80000000000001" y="38">[%IWS1.1 &lt;&gt; 0]</text><text class="sy" x="77.80000000000001" y="17">ST_PH2 &lt;&gt; 0</text><line class="w" x1="139.60000000000002" y1="34" x2="163.60000000000002" y2="34"/><line class="w" x1="163.60000000000002" y1="34" x2="175.60000000000002" y2="34"/><line class="w" x1="175.60000000000002" y1="34" x2="200.60000000000002" y2="34"/><path class="cl" d="M206.60000000000002 22 A13 13 0 0 0 206.60000000000002 46 M214.60000000000002 22 A13 13 0 0 1 214.60000000000002 46"/><text class="sy" x="210.60000000000002" y="17">A_PH2_SIG</text><text class="ad" x="210.60000000000002" y="59">%M215</text><line class="w" x1="245.60000000000002" y1="34" x2="251.60000000000002" y2="34"/><line class="rail" x1="251.60000000000002" y1="6" x2="251.60000000000002" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%IWS1.1 &lt;&gt; 0]
ST %M215</pre></details></article><article class="rung" id="r14">
<header><span class="rn">014</span><h4>Gangguan sinyal klorin</h4></header>
<div class="lad"><svg viewBox="0 0 263 68" width="263" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="131.60000000000002" y1="34" x2="139.60000000000002" y2="34"/><rect class="cb" x="24" y="22" width="107.60000000000001" height="24" rx="3"/><text class="cx" x="77.80000000000001" y="38">[%IWS1.2 &lt;&gt; 0]</text><text class="sy" x="77.80000000000001" y="17">ST_CL &lt;&gt; 0</text><line class="w" x1="139.60000000000002" y1="34" x2="163.60000000000002" y2="34"/><line class="w" x1="163.60000000000002" y1="34" x2="175.60000000000002" y2="34"/><line class="w" x1="175.60000000000002" y1="34" x2="200.60000000000002" y2="34"/><path class="cl" d="M206.60000000000002 22 A13 13 0 0 0 206.60000000000002 46 M214.60000000000002 22 A13 13 0 0 1 214.60000000000002 46"/><text class="sy" x="210.60000000000002" y="17">A_CL_SIG</text><text class="ad" x="210.60000000000002" y="59">%M216</text><line class="w" x1="245.60000000000002" y1="34" x2="251.60000000000002" y2="34"/><line class="rail" x1="251.60000000000002" y1="6" x2="251.60000000000002" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%IWS1.2 &lt;&gt; 0]
ST %M216</pre></details></article><article class="rung" id="r15">
<header><span class="rn">015</span><h4>Gangguan sinyal turbidity</h4></header><p class="rc">Set ERLV TUC 5 = 2 mA: fault alat muncul sebagai under-range.</p>
<div class="lad"><svg viewBox="0 0 456 68" width="456" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="109.19999999999999" y1="34" x2="117.19999999999999" y2="34"/><rect class="cb" x="24" y="22" width="85.19999999999999" height="24" rx="3"/><text class="cx" x="66.6" y="38">[%MW9 = 0]</text><text class="sy" x="66.6" y="17">P_TU_SRC = 0</text><line class="w" x1="117.19999999999999" y1="34" x2="156.2" y2="34"/><line class="w" x1="170.2" y1="34" x2="209.2" y2="34"/><line class="k" x1="156.2" y1="23" x2="156.2" y2="45"/><line class="k" x1="170.2" y1="23" x2="170.2" y2="45"/><line class="k" x1="154.2" y1="45" x2="172.2" y2="23"/><text class="sy" x="163.2" y="18">MAINT_TU</text><text class="ad" x="163.2" y="58">%M313</text><line class="w" x1="209.2" y1="34" x2="217.2" y2="34"/><line class="w" x1="324.8" y1="34" x2="332.8" y2="34"/><rect class="cb" x="217.2" y="22" width="107.60000000000001" height="24" rx="3"/><text class="cx" x="271.0" y="38">[%IWS1.3 &lt;&gt; 0]</text><text class="sy" x="271.0" y="17">ST_TU &lt;&gt; 0</text><line class="w" x1="332.8" y1="34" x2="356.8" y2="34"/><line class="w" x1="356.8" y1="34" x2="368.8" y2="34"/><line class="w" x1="368.8" y1="34" x2="393.8" y2="34"/><path class="cl" d="M399.8 22 A13 13 0 0 0 399.8 46 M407.8 22 A13 13 0 0 1 407.8 46"/><text class="sy" x="403.8" y="17">A_TU_SIG</text><text class="ad" x="403.8" y="59">%M217</text><line class="w" x1="438.8" y1="34" x2="444.8" y2="34"/><line class="rail" x1="444.8" y1="6" x2="444.8" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW9 = 0]
ANDN %M313
AND [%IWS1.3 &lt;&gt; 0]
ST %M217</pre></details></article><article class="rung" id="r16">
<header><span class="rn">016</span><h4>Cermin status I/O fisik untuk HMI</h4></header>
<div class="lad"><svg viewBox="0 0 239 126" width="239" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="46" y2="34"/><line class="w" x1="46" y1="34" x2="70" y2="34"/><line class="w" x1="70" y1="34" x2="82" y2="34"/><rect class="ob" x="82" y="22" width="139.60000000000002" height="24" rx="3"/><text class="cx" x="151.8" y="38">[%MW120 := %I0.0:9]</text><text class="sy" x="151.8" y="17">IO_DI0 := %I0.0:9</text><line class="w" x1="221.60000000000002" y1="34" x2="227.60000000000002" y2="34"/><line class="w" x1="70" y1="92" x2="82" y2="92"/><rect class="ob" x="82" y="80" width="139.60000000000002" height="24" rx="3"/><text class="cx" x="151.8" y="96">[%MW121 := %Q0.0:7]</text><text class="sy" x="151.8" y="75">IO_DO0 := %Q0.0:7</text><line class="w" x1="221.60000000000002" y1="92" x2="227.60000000000002" y2="92"/><line class="w" x1="70" y1="34" x2="70" y2="92"/><line class="rail" x1="227.60000000000002" y1="6" x2="227.60000000000002" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>[%MW120 := %I0.0:9]
[%MW121 := %Q0.0:7]</pre></details></article><article class="rung" id="r17">
<header><span class="rn">017</span><h4>  cermin bit FS_SAMPLE</h4></header><p class="rc">Bit cermin dibaca SCADA sebagai coil (%M40-46 = DI).</p>
<div class="lad"><svg viewBox="0 0 238 68" width="238" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">FS_SAMPLE</text><text class="ad" x="62.0" y="58">%I0.0</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="172.0" y2="34"/><path class="cl" d="M178.0 22 A13 13 0 0 0 178.0 46 M186.0 22 A13 13 0 0 1 186.0 46"/><text class="sy" x="182.0" y="17">X_FS_SAMPLE</text><text class="ad" x="182.0" y="59">%M40</text><line class="w" x1="220.0" y1="34" x2="226.0" y2="34"/><line class="rail" x1="226.0" y1="6" x2="226.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %I0.0
ST %M40</pre></details></article><article class="rung" id="r18">
<header><span class="rn">018</span><h4>  cermin bit PH1_OK</h4></header>
<div class="lad"><svg viewBox="0 0 232 68" width="232" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">PH1_OK</text><text class="ad" x="62.0" y="58">%I0.1</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="169.0" y2="34"/><path class="cl" d="M175.0 22 A13 13 0 0 0 175.0 46 M183.0 22 A13 13 0 0 1 183.0 46"/><text class="sy" x="179.0" y="17">X_PH1_OK</text><text class="ad" x="179.0" y="59">%M41</text><line class="w" x1="214" y1="34" x2="220" y2="34"/><line class="rail" x1="220" y1="6" x2="220" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %I0.1
ST %M41</pre></details></article><article class="rung" id="r19">
<header><span class="rn">019</span><h4>  cermin bit PH2_OK</h4></header>
<div class="lad"><svg viewBox="0 0 232 68" width="232" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">PH2_OK</text><text class="ad" x="62.0" y="58">%I0.2</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="169.0" y2="34"/><path class="cl" d="M175.0 22 A13 13 0 0 0 175.0 46 M183.0 22 A13 13 0 0 1 183.0 46"/><text class="sy" x="179.0" y="17">X_PH2_OK</text><text class="ad" x="179.0" y="59">%M42</text><line class="w" x1="214" y1="34" x2="220" y2="34"/><line class="rail" x1="220" y1="6" x2="220" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %I0.2
ST %M42</pre></details></article><article class="rung" id="r20">
<header><span class="rn">020</span><h4>  cermin bit CL_OK</h4></header>
<div class="lad"><svg viewBox="0 0 232 68" width="232" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">CL_OK</text><text class="ad" x="62.0" y="58">%I0.3</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="169.0" y2="34"/><path class="cl" d="M175.0 22 A13 13 0 0 0 175.0 46 M183.0 22 A13 13 0 0 1 183.0 46"/><text class="sy" x="179.0" y="17">X_CL_OK</text><text class="ad" x="179.0" y="59">%M43</text><line class="w" x1="214" y1="34" x2="220" y2="34"/><line class="rail" x1="220" y1="6" x2="220" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %I0.3
ST %M43</pre></details></article><article class="rung" id="r21">
<header><span class="rn">021</span><h4>  cermin bit TU_A1_OK</h4></header>
<div class="lad"><svg viewBox="0 0 232 68" width="232" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">TU_A1_OK</text><text class="ad" x="62.0" y="58">%I0.4</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="169.0" y2="34"/><path class="cl" d="M175.0 22 A13 13 0 0 0 175.0 46 M183.0 22 A13 13 0 0 1 183.0 46"/><text class="sy" x="179.0" y="17">X_TU_A1_OK</text><text class="ad" x="179.0" y="59">%M44</text><line class="w" x1="214" y1="34" x2="220" y2="34"/><line class="rail" x1="220" y1="6" x2="220" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %I0.4
ST %M44</pre></details></article><article class="rung" id="r22">
<header><span class="rn">022</span><h4>  cermin bit TU_A2_OK</h4></header>
<div class="lad"><svg viewBox="0 0 232 68" width="232" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">TU_A2_OK</text><text class="ad" x="62.0" y="58">%I0.5</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="169.0" y2="34"/><path class="cl" d="M175.0 22 A13 13 0 0 0 175.0 46 M183.0 22 A13 13 0 0 1 183.0 46"/><text class="sy" x="179.0" y="17">X_TU_A2_OK</text><text class="ad" x="179.0" y="59">%M45</text><line class="w" x1="214" y1="34" x2="220" y2="34"/><line class="rail" x1="220" y1="6" x2="220" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %I0.5
ST %M45</pre></details></article><article class="rung" id="r23">
<header><span class="rn">023</span><h4>  cermin bit PB_RESET</h4></header>
<div class="lad"><svg viewBox="0 0 232 68" width="232" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">PB_RESET</text><text class="ad" x="62.0" y="58">%I0.6</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="169.0" y2="34"/><path class="cl" d="M175.0 22 A13 13 0 0 0 175.0 46 M183.0 22 A13 13 0 0 1 183.0 46"/><text class="sy" x="179.0" y="17">X_PB_RESET</text><text class="ad" x="179.0" y="59">%M46</text><line class="w" x1="214" y1="34" x2="220" y2="34"/><line class="rail" x1="220" y1="6" x2="220" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %I0.6
ST %M46</pre></details></article></section><section class="pou" id="pou2"><h3><span class="pc">POU2</span> Aliran sampel &amp; PAUSE dosing</h3><p class="intro">Reed switch BAMa menandakan aliran sampel. Tanpa aliran, nilai pH/klorin tidak mewakili air proses sehingga dosing D1Cb di-PAUSE lewat input pause X6 pin 3/4. Pause juga bisa dipaksa dari HMI saat kalibrasi.</p><article class="rung" id="r24">
<header><span class="rn">024</span><h4>Aliran sampel stabil</h4></header>
<div class="lad"><svg viewBox="0 0 392 91" width="392" height="91" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="85"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">FS_SAMPLE</text><text class="ad" x="62.0" y="58">%I0.0</text><line class="w" x1="108" y1="34" x2="118" y2="34"/><rect class="tb" x="118" y="12" width="150" height="62" rx="4"/><text class="tt" x="193.0" y="28">TON %TM1</text><text class="sy" x="193.0" y="44">TM_FLOW_ON</text><text class="ad" x="193.0" y="64">P=%MW0 (1 s)</text><text class="pn" x="124" y="37" text-anchor="start">IN</text><text class="pn" x="262" y="37" text-anchor="end">Q</text><line class="w" x1="268" y1="34" x2="292" y2="34"/><line class="w" x1="292" y1="34" x2="304" y2="34"/><line class="w" x1="304" y1="34" x2="329.0" y2="34"/><path class="cl" d="M335.0 22 A13 13 0 0 0 335.0 46 M343.0 22 A13 13 0 0 1 343.0 46"/><text class="sy" x="339.0" y="17">FLOW_STAB</text><text class="ad" x="339.0" y="59">%M2</text><line class="w" x1="374" y1="34" x2="380" y2="34"/><line class="rail" x1="380" y1="6" x2="380" y2="85"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>BLK %TM1
LD %I0.0
IN
OUT_BLK
LD Q
ST %M2
END_BLK</pre></details></article><article class="rung" id="r25">
<header><span class="rn">025</span><h4>Alarm aliran sampel hilang</h4></header>
<div class="lad"><svg viewBox="0 0 484 91" width="484" height="91" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="85"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><line class="k" x1="53.0" y1="45" x2="71.0" y2="23"/><text class="sy" x="62.0" y="18">FS_SAMPLE</text><text class="ad" x="62.0" y="58">%I0.0</text><line class="w" x1="108" y1="34" x2="147.0" y2="34"/><line class="w" x1="161.0" y1="34" x2="200" y2="34"/><line class="k" x1="147.0" y1="23" x2="147.0" y2="45"/><line class="k" x1="161.0" y1="23" x2="161.0" y2="45"/><text class="sy" x="154.0" y="18">STARTUP_DONE</text><text class="ad" x="154.0" y="58">%M1</text><line class="w" x1="200" y1="34" x2="210" y2="34"/><rect class="tb" x="210" y="12" width="150" height="62" rx="4"/><text class="tt" x="285.0" y="28">TON %TM2</text><text class="sy" x="285.0" y="44">TM_FLOW_OFF</text><text class="ad" x="285.0" y="64">P=%MW1 (1 s)</text><text class="pn" x="216" y="37" text-anchor="start">IN</text><text class="pn" x="354" y="37" text-anchor="end">Q</text><line class="w" x1="360" y1="34" x2="384" y2="34"/><line class="w" x1="384" y1="34" x2="396" y2="34"/><line class="w" x1="396" y1="34" x2="421.0" y2="34"/><path class="cl" d="M427.0 22 A13 13 0 0 0 427.0 46 M435.0 22 A13 13 0 0 1 435.0 46"/><text class="sy" x="431.0" y="17">A_NOFLOW</text><text class="ad" x="431.0" y="59">%M200</text><line class="w" x1="466" y1="34" x2="472" y2="34"/><line class="rail" x1="472" y1="6" x2="472" y2="85"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>BLK %TM2
LDN %I0.0
AND %M1
IN
OUT_BLK
LD Q
ST %M200
END_BLK</pre></details></article><article class="rung" id="r26">
<header><span class="rn">026</span><h4>PAUSE dosing pH #1</h4></header><p class="rc">Relai ON = pause. Set input pause D1Cb ke 'aktif saat kontak tertutup'. Bila PLC mati, dosing tetap jalan (tidak berhenti mendadak).</p>
<div class="lad"><svg viewBox="0 0 254 126" width="254" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="24" y1="34" x2="63.0" y2="34"/><line class="w" x1="77.0" y1="34" x2="116" y2="34"/><line class="k" x1="63.0" y1="23" x2="63.0" y2="45"/><line class="k" x1="77.0" y1="23" x2="77.0" y2="45"/><line class="k" x1="61.0" y1="45" x2="79.0" y2="23"/><text class="sy" x="70.0" y="18">FLOW_STAB</text><text class="ad" x="70.0" y="58">%M2</text><line class="w" x1="116" y1="34" x2="124" y2="34"/><line class="w" x1="16" y1="92" x2="24" y2="92"/><line class="w" x1="24" y1="92" x2="63.0" y2="92"/><line class="w" x1="77.0" y1="92" x2="116" y2="92"/><line class="k" x1="63.0" y1="81" x2="63.0" y2="103"/><line class="k" x1="77.0" y1="81" x2="77.0" y2="103"/><text class="sy" x="70.0" y="76">MAN_PAUSE_PH1</text><text class="ad" x="70.0" y="116">%M310</text><line class="w" x1="116" y1="92" x2="124" y2="92"/><line class="w" x1="16" y1="34" x2="16" y2="92"/><line class="w" x1="124" y1="34" x2="124" y2="92"/><line class="w" x1="124" y1="34" x2="148" y2="34"/><line class="w" x1="148" y1="34" x2="160" y2="34"/><line class="w" x1="160" y1="34" x2="188.0" y2="34"/><path class="cl" d="M194.0 22 A13 13 0 0 0 194.0 46 M202.0 22 A13 13 0 0 1 202.0 46"/><text class="sy" x="198.0" y="17">Q_PAUSE_PH1</text><text class="ad" x="198.0" y="59">%Q0.0</text><line class="w" x1="236.0" y1="34" x2="242.0" y2="34"/><line class="rail" x1="242.0" y1="6" x2="242.0" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LDN %M2
OR %M310
ST %Q0.0</pre></details></article><article class="rung" id="r27">
<header><span class="rn">027</span><h4>Nilai pH #1 valid</h4></header>
<div class="lad"><svg viewBox="0 0 508 68" width="508" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">FLOW_STAB</text><text class="ad" x="62.0" y="58">%M2</text><line class="w" x1="108" y1="34" x2="147.0" y2="34"/><line class="w" x1="161.0" y1="34" x2="200" y2="34"/><line class="k" x1="147.0" y1="23" x2="147.0" y2="45"/><line class="k" x1="161.0" y1="23" x2="161.0" y2="45"/><text class="sy" x="154.0" y="18">STARTUP_DONE</text><text class="ad" x="154.0" y="58">%M1</text><line class="w" x1="200" y1="34" x2="239.0" y2="34"/><line class="w" x1="253.0" y1="34" x2="292" y2="34"/><line class="k" x1="239.0" y1="23" x2="239.0" y2="45"/><line class="k" x1="253.0" y1="23" x2="253.0" y2="45"/><line class="k" x1="237.0" y1="45" x2="255.0" y2="23"/><text class="sy" x="246.0" y="18">A_PH1_SIG</text><text class="ad" x="246.0" y="58">%M214</text><line class="w" x1="292" y1="34" x2="331.0" y2="34"/><line class="w" x1="345.0" y1="34" x2="384" y2="34"/><line class="k" x1="331.0" y1="23" x2="331.0" y2="45"/><line class="k" x1="345.0" y1="23" x2="345.0" y2="45"/><line class="k" x1="329.0" y1="45" x2="347.0" y2="23"/><text class="sy" x="338.0" y="18">MAN_PAUSE_PH1</text><text class="ad" x="338.0" y="58">%M310</text><line class="w" x1="384" y1="34" x2="408" y2="34"/><line class="w" x1="408" y1="34" x2="420" y2="34"/><line class="w" x1="420" y1="34" x2="445.0" y2="34"/><path class="cl" d="M451.0 22 A13 13 0 0 0 451.0 46 M459.0 22 A13 13 0 0 1 459.0 46"/><text class="sy" x="455.0" y="17">VALID_PH1</text><text class="ad" x="455.0" y="59">%M3</text><line class="w" x1="490" y1="34" x2="496" y2="34"/><line class="rail" x1="496" y1="6" x2="496" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M2
AND %M1
ANDN %M214
ANDN %M310
ST %M3</pre></details></article><article class="rung" id="r28">
<header><span class="rn">028</span><h4>PAUSE dosing pH #2</h4></header>
<div class="lad"><svg viewBox="0 0 254 126" width="254" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="24" y1="34" x2="63.0" y2="34"/><line class="w" x1="77.0" y1="34" x2="116" y2="34"/><line class="k" x1="63.0" y1="23" x2="63.0" y2="45"/><line class="k" x1="77.0" y1="23" x2="77.0" y2="45"/><line class="k" x1="61.0" y1="45" x2="79.0" y2="23"/><text class="sy" x="70.0" y="18">FLOW_STAB</text><text class="ad" x="70.0" y="58">%M2</text><line class="w" x1="116" y1="34" x2="124" y2="34"/><line class="w" x1="16" y1="92" x2="24" y2="92"/><line class="w" x1="24" y1="92" x2="63.0" y2="92"/><line class="w" x1="77.0" y1="92" x2="116" y2="92"/><line class="k" x1="63.0" y1="81" x2="63.0" y2="103"/><line class="k" x1="77.0" y1="81" x2="77.0" y2="103"/><text class="sy" x="70.0" y="76">MAN_PAUSE_PH2</text><text class="ad" x="70.0" y="116">%M311</text><line class="w" x1="116" y1="92" x2="124" y2="92"/><line class="w" x1="16" y1="34" x2="16" y2="92"/><line class="w" x1="124" y1="34" x2="124" y2="92"/><line class="w" x1="124" y1="34" x2="148" y2="34"/><line class="w" x1="148" y1="34" x2="160" y2="34"/><line class="w" x1="160" y1="34" x2="188.0" y2="34"/><path class="cl" d="M194.0 22 A13 13 0 0 0 194.0 46 M202.0 22 A13 13 0 0 1 202.0 46"/><text class="sy" x="198.0" y="17">Q_PAUSE_PH2</text><text class="ad" x="198.0" y="59">%Q0.1</text><line class="w" x1="236.0" y1="34" x2="242.0" y2="34"/><line class="rail" x1="242.0" y1="6" x2="242.0" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LDN %M2
OR %M311
ST %Q0.1</pre></details></article><article class="rung" id="r29">
<header><span class="rn">029</span><h4>Nilai pH #2 valid</h4></header>
<div class="lad"><svg viewBox="0 0 508 68" width="508" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">FLOW_STAB</text><text class="ad" x="62.0" y="58">%M2</text><line class="w" x1="108" y1="34" x2="147.0" y2="34"/><line class="w" x1="161.0" y1="34" x2="200" y2="34"/><line class="k" x1="147.0" y1="23" x2="147.0" y2="45"/><line class="k" x1="161.0" y1="23" x2="161.0" y2="45"/><text class="sy" x="154.0" y="18">STARTUP_DONE</text><text class="ad" x="154.0" y="58">%M1</text><line class="w" x1="200" y1="34" x2="239.0" y2="34"/><line class="w" x1="253.0" y1="34" x2="292" y2="34"/><line class="k" x1="239.0" y1="23" x2="239.0" y2="45"/><line class="k" x1="253.0" y1="23" x2="253.0" y2="45"/><line class="k" x1="237.0" y1="45" x2="255.0" y2="23"/><text class="sy" x="246.0" y="18">A_PH2_SIG</text><text class="ad" x="246.0" y="58">%M215</text><line class="w" x1="292" y1="34" x2="331.0" y2="34"/><line class="w" x1="345.0" y1="34" x2="384" y2="34"/><line class="k" x1="331.0" y1="23" x2="331.0" y2="45"/><line class="k" x1="345.0" y1="23" x2="345.0" y2="45"/><line class="k" x1="329.0" y1="45" x2="347.0" y2="23"/><text class="sy" x="338.0" y="18">MAN_PAUSE_PH2</text><text class="ad" x="338.0" y="58">%M311</text><line class="w" x1="384" y1="34" x2="408" y2="34"/><line class="w" x1="408" y1="34" x2="420" y2="34"/><line class="w" x1="420" y1="34" x2="445.0" y2="34"/><path class="cl" d="M451.0 22 A13 13 0 0 0 451.0 46 M459.0 22 A13 13 0 0 1 459.0 46"/><text class="sy" x="455.0" y="17">VALID_PH2</text><text class="ad" x="455.0" y="59">%M4</text><line class="w" x1="490" y1="34" x2="496" y2="34"/><line class="rail" x1="496" y1="6" x2="496" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M2
AND %M1
ANDN %M215
ANDN %M311
ST %M4</pre></details></article><article class="rung" id="r30">
<header><span class="rn">030</span><h4>PAUSE dosing klorin</h4></header>
<div class="lad"><svg viewBox="0 0 248 126" width="248" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="24" y1="34" x2="63.0" y2="34"/><line class="w" x1="77.0" y1="34" x2="116" y2="34"/><line class="k" x1="63.0" y1="23" x2="63.0" y2="45"/><line class="k" x1="77.0" y1="23" x2="77.0" y2="45"/><line class="k" x1="61.0" y1="45" x2="79.0" y2="23"/><text class="sy" x="70.0" y="18">FLOW_STAB</text><text class="ad" x="70.0" y="58">%M2</text><line class="w" x1="116" y1="34" x2="124" y2="34"/><line class="w" x1="16" y1="92" x2="24" y2="92"/><line class="w" x1="24" y1="92" x2="63.0" y2="92"/><line class="w" x1="77.0" y1="92" x2="116" y2="92"/><line class="k" x1="63.0" y1="81" x2="63.0" y2="103"/><line class="k" x1="77.0" y1="81" x2="77.0" y2="103"/><text class="sy" x="70.0" y="76">MAN_PAUSE_CL</text><text class="ad" x="70.0" y="116">%M312</text><line class="w" x1="116" y1="92" x2="124" y2="92"/><line class="w" x1="16" y1="34" x2="16" y2="92"/><line class="w" x1="124" y1="34" x2="124" y2="92"/><line class="w" x1="124" y1="34" x2="148" y2="34"/><line class="w" x1="148" y1="34" x2="160" y2="34"/><line class="w" x1="160" y1="34" x2="185.0" y2="34"/><path class="cl" d="M191.0 22 A13 13 0 0 0 191.0 46 M199.0 22 A13 13 0 0 1 199.0 46"/><text class="sy" x="195.0" y="17">Q_PAUSE_CL</text><text class="ad" x="195.0" y="59">%Q0.2</text><line class="w" x1="230" y1="34" x2="236" y2="34"/><line class="rail" x1="236" y1="6" x2="236" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LDN %M2
OR %M312
ST %Q0.2</pre></details></article><article class="rung" id="r31">
<header><span class="rn">031</span><h4>Nilai klorin valid</h4></header>
<div class="lad"><svg viewBox="0 0 508 68" width="508" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">FLOW_STAB</text><text class="ad" x="62.0" y="58">%M2</text><line class="w" x1="108" y1="34" x2="147.0" y2="34"/><line class="w" x1="161.0" y1="34" x2="200" y2="34"/><line class="k" x1="147.0" y1="23" x2="147.0" y2="45"/><line class="k" x1="161.0" y1="23" x2="161.0" y2="45"/><text class="sy" x="154.0" y="18">STARTUP_DONE</text><text class="ad" x="154.0" y="58">%M1</text><line class="w" x1="200" y1="34" x2="239.0" y2="34"/><line class="w" x1="253.0" y1="34" x2="292" y2="34"/><line class="k" x1="239.0" y1="23" x2="239.0" y2="45"/><line class="k" x1="253.0" y1="23" x2="253.0" y2="45"/><line class="k" x1="237.0" y1="45" x2="255.0" y2="23"/><text class="sy" x="246.0" y="18">A_CL_SIG</text><text class="ad" x="246.0" y="58">%M216</text><line class="w" x1="292" y1="34" x2="331.0" y2="34"/><line class="w" x1="345.0" y1="34" x2="384" y2="34"/><line class="k" x1="331.0" y1="23" x2="331.0" y2="45"/><line class="k" x1="345.0" y1="23" x2="345.0" y2="45"/><line class="k" x1="329.0" y1="45" x2="347.0" y2="23"/><text class="sy" x="338.0" y="18">MAN_PAUSE_CL</text><text class="ad" x="338.0" y="58">%M312</text><line class="w" x1="384" y1="34" x2="408" y2="34"/><line class="w" x1="408" y1="34" x2="420" y2="34"/><line class="w" x1="420" y1="34" x2="445.0" y2="34"/><path class="cl" d="M451.0 22 A13 13 0 0 0 451.0 46 M459.0 22 A13 13 0 0 1 459.0 46"/><text class="sy" x="455.0" y="17">VALID_CL</text><text class="ad" x="455.0" y="59">%M5</text><line class="w" x1="490" y1="34" x2="496" y2="34"/><line class="rail" x1="496" y1="6" x2="496" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M2
AND %M1
ANDN %M216
ANDN %M312
ST %M5</pre></details></article><article class="rung" id="r32">
<header><span class="rn">032</span><h4>Nilai turbidity valid</h4></header><p class="rc">TUC 5 punya flow cell sendiri, tidak tergantung aliran BAMa.</p>
<div class="lad"><svg viewBox="0 0 625 126" width="625" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">STARTUP_DONE</text><text class="ad" x="62.0" y="58">%M1</text><line class="w" x1="108" y1="34" x2="147.0" y2="34"/><line class="w" x1="161.0" y1="34" x2="200" y2="34"/><line class="k" x1="147.0" y1="23" x2="147.0" y2="45"/><line class="k" x1="161.0" y1="23" x2="161.0" y2="45"/><line class="k" x1="145.0" y1="45" x2="163.0" y2="23"/><text class="sy" x="154.0" y="18">MAINT_TU</text><text class="ad" x="154.0" y="58">%M313</text><line class="w" x1="200" y1="34" x2="208" y2="34"/><line class="w" x1="208" y1="34" x2="216" y2="34"/><line class="w" x1="301.2" y1="34" x2="309.2" y2="34"/><rect class="cb" x="216" y="22" width="85.19999999999999" height="24" rx="3"/><text class="cx" x="258.6" y="38">[%MW9 = 0]</text><text class="sy" x="258.6" y="17">P_TU_SRC = 0</text><line class="w" x1="309.2" y1="34" x2="348.2" y2="34"/><line class="w" x1="362.2" y1="34" x2="401.2" y2="34"/><line class="k" x1="348.2" y1="23" x2="348.2" y2="45"/><line class="k" x1="362.2" y1="23" x2="362.2" y2="45"/><line class="k" x1="346.2" y1="45" x2="364.2" y2="23"/><text class="sy" x="355.2" y="18">A_TU_SIG</text><text class="ad" x="355.2" y="58">%M217</text><line class="w" x1="401.2" y1="34" x2="501.2" y2="34"/><line class="w" x1="200" y1="92" x2="208" y2="92"/><line class="w" x1="208" y1="92" x2="216" y2="92"/><line class="w" x1="301.2" y1="92" x2="309.2" y2="92"/><rect class="cb" x="216" y="80" width="85.19999999999999" height="24" rx="3"/><text class="cx" x="258.6" y="96">[%MW9 = 1]</text><text class="sy" x="258.6" y="75">P_TU_SRC = 1</text><line class="w" x1="309.2" y1="92" x2="348.2" y2="92"/><line class="w" x1="362.2" y1="92" x2="401.2" y2="92"/><line class="k" x1="348.2" y1="81" x2="348.2" y2="103"/><line class="k" x1="362.2" y1="81" x2="362.2" y2="103"/><line class="k" x1="346.2" y1="103" x2="364.2" y2="81"/><text class="sy" x="355.2" y="76">A_TU_COMM</text><text class="ad" x="355.2" y="116">%M218</text><line class="w" x1="401.2" y1="92" x2="440.2" y2="92"/><line class="w" x1="454.2" y1="92" x2="493.2" y2="92"/><line class="k" x1="440.2" y1="81" x2="440.2" y2="103"/><line class="k" x1="454.2" y1="81" x2="454.2" y2="103"/><line class="k" x1="438.2" y1="103" x2="456.2" y2="81"/><text class="sy" x="447.2" y="76">A_TU_MBERR</text><text class="ad" x="447.2" y="116">%M219</text><line class="w" x1="493.2" y1="92" x2="501.2" y2="92"/><line class="w" x1="200" y1="34" x2="200" y2="92"/><line class="w" x1="501.2" y1="34" x2="501.2" y2="92"/><line class="w" x1="501.2" y1="34" x2="525.2" y2="34"/><line class="w" x1="525.2" y1="34" x2="537.2" y2="34"/><line class="w" x1="537.2" y1="34" x2="562.2" y2="34"/><path class="cl" d="M568.2 22 A13 13 0 0 0 568.2 46 M576.2 22 A13 13 0 0 1 576.2 46"/><text class="sy" x="572.2" y="17">VALID_TU</text><text class="ad" x="572.2" y="59">%M6</text><line class="w" x1="607.2" y1="34" x2="613.2" y2="34"/><line class="rail" x1="613.2" y1="6" x2="613.2" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M1
ANDN %M313
AND( [%MW9 = 0]
ANDN %M217
OR( [%MW9 = 1]
ANDN %M218
ANDN %M219
)
)
ST %M6</pre></details></article></section><section class="pou" id="pou3"><h3><span class="pc">POU3</span> Alarm kualitas air</h3><p class="intro">Nilai di luar batas selama P_T_ALM menjadi alarm. Batas default mengikuti Permenkes 2/2023 dan harus dikonfirmasi PDAM.</p><article class="rung" id="r33">
<header><span class="rn">033</span><h4>pH #1 di luar batas</h4></header>
<div class="lad"><svg viewBox="0 0 378 126" width="378" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">VALID_PH1</text><text class="ad" x="62.0" y="58">%M3</text><line class="w" x1="108" y1="34" x2="116" y2="34"/><line class="w" x1="116" y1="34" x2="124" y2="34"/><line class="w" x1="238.0" y1="34" x2="246.0" y2="34"/><rect class="cb" x="124" y="22" width="114.0" height="24" rx="3"/><text class="cx" x="181.0" y="38">[%MW100 &lt; %MW3]</text><text class="sy" x="181.0" y="17">PH1_PV &lt; P_PH_L</text><line class="w" x1="246.0" y1="34" x2="254.0" y2="34"/><line class="w" x1="108" y1="92" x2="116" y2="92"/><line class="w" x1="116" y1="92" x2="124" y2="92"/><line class="w" x1="238.0" y1="92" x2="246.0" y2="92"/><rect class="cb" x="124" y="80" width="114.0" height="24" rx="3"/><text class="cx" x="181.0" y="96">[%MW100 &gt; %MW4]</text><text class="sy" x="181.0" y="75">PH1_PV &gt; P_PH_H</text><line class="w" x1="246.0" y1="92" x2="254.0" y2="92"/><line class="w" x1="108" y1="34" x2="108" y2="92"/><line class="w" x1="254.0" y1="34" x2="254.0" y2="92"/><line class="w" x1="254.0" y1="34" x2="278.0" y2="34"/><line class="w" x1="278.0" y1="34" x2="290.0" y2="34"/><line class="w" x1="290.0" y1="34" x2="315.0" y2="34"/><path class="cl" d="M321.0 22 A13 13 0 0 0 321.0 46 M329.0 22 A13 13 0 0 1 329.0 46"/><text class="sy" x="325.0" y="17">PH1_OOR</text><text class="ad" x="325.0" y="59">%M13</text><line class="w" x1="360.0" y1="34" x2="366.0" y2="34"/><line class="rail" x1="366.0" y1="6" x2="366.0" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M3
AND( [%MW100 &lt; %MW3]
OR [%MW100 &gt; %MW4]
)
ST %M13</pre></details></article><article class="rung" id="r34">
<header><span class="rn">034</span><h4>  tunda alarm pH #1</h4></header>
<div class="lad"><svg viewBox="0 0 322 91" width="322" height="91" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="85"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">PH1_OOR</text><text class="ad" x="62.0" y="58">%M13</text><line class="w" x1="108" y1="34" x2="118" y2="34"/><rect class="tb" x="118" y="12" width="150" height="62" rx="4"/><text class="tt" x="193.0" y="28">TON %TM3</text><text class="sy" x="193.0" y="44">TM_PH1</text><text class="ad" x="193.0" y="64">P=%MW2 (1 s)</text><text class="pn" x="124" y="37" text-anchor="start">IN</text><text class="pn" x="262" y="37" text-anchor="end">Q</text><line class="w" x1="268" y1="34" x2="292" y2="34"/><line class="rail" x1="310" y1="6" x2="310" y2="85"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>BLK %TM3
LD %M13
IN
END_BLK</pre></details></article><article class="rung" id="r35">
<header><span class="rn">035</span><h4>  pH #1 rendah</h4></header>
<div class="lad"><svg viewBox="0 0 362 68" width="362" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">TM_PH1</text><text class="ad" x="62.0" y="58">%TM3.Q</text><line class="w" x1="108" y1="34" x2="116" y2="34"/><line class="w" x1="230.0" y1="34" x2="238.0" y2="34"/><rect class="cb" x="116" y="22" width="114.0" height="24" rx="3"/><text class="cx" x="173.0" y="38">[%MW100 &lt; %MW3]</text><text class="sy" x="173.0" y="17">PH1_PV &lt; P_PH_L</text><line class="w" x1="238.0" y1="34" x2="262.0" y2="34"/><line class="w" x1="262.0" y1="34" x2="274.0" y2="34"/><line class="w" x1="274.0" y1="34" x2="299.0" y2="34"/><path class="cl" d="M305.0 22 A13 13 0 0 0 305.0 46 M313.0 22 A13 13 0 0 1 313.0 46"/><text class="sy" x="309.0" y="17">A_PH1_L</text><text class="ad" x="309.0" y="59">%M206</text><line class="w" x1="344.0" y1="34" x2="350.0" y2="34"/><line class="rail" x1="350.0" y1="6" x2="350.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %TM3.Q
AND [%MW100 &lt; %MW3]
ST %M206</pre></details></article><article class="rung" id="r36">
<header><span class="rn">036</span><h4>  pH #1 tinggi</h4></header>
<div class="lad"><svg viewBox="0 0 362 68" width="362" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">TM_PH1</text><text class="ad" x="62.0" y="58">%TM3.Q</text><line class="w" x1="108" y1="34" x2="116" y2="34"/><line class="w" x1="230.0" y1="34" x2="238.0" y2="34"/><rect class="cb" x="116" y="22" width="114.0" height="24" rx="3"/><text class="cx" x="173.0" y="38">[%MW100 &gt; %MW4]</text><text class="sy" x="173.0" y="17">PH1_PV &gt; P_PH_H</text><line class="w" x1="238.0" y1="34" x2="262.0" y2="34"/><line class="w" x1="262.0" y1="34" x2="274.0" y2="34"/><line class="w" x1="274.0" y1="34" x2="299.0" y2="34"/><path class="cl" d="M305.0 22 A13 13 0 0 0 305.0 46 M313.0 22 A13 13 0 0 1 313.0 46"/><text class="sy" x="309.0" y="17">A_PH1_H</text><text class="ad" x="309.0" y="59">%M207</text><line class="w" x1="344.0" y1="34" x2="350.0" y2="34"/><line class="rail" x1="350.0" y1="6" x2="350.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %TM3.Q
AND [%MW100 &gt; %MW4]
ST %M207</pre></details></article><article class="rung" id="r37">
<header><span class="rn">037</span><h4>pH #2 di luar batas</h4></header>
<div class="lad"><svg viewBox="0 0 378 126" width="378" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">VALID_PH2</text><text class="ad" x="62.0" y="58">%M4</text><line class="w" x1="108" y1="34" x2="116" y2="34"/><line class="w" x1="116" y1="34" x2="124" y2="34"/><line class="w" x1="238.0" y1="34" x2="246.0" y2="34"/><rect class="cb" x="124" y="22" width="114.0" height="24" rx="3"/><text class="cx" x="181.0" y="38">[%MW101 &lt; %MW3]</text><text class="sy" x="181.0" y="17">PH2_PV &lt; P_PH_L</text><line class="w" x1="246.0" y1="34" x2="254.0" y2="34"/><line class="w" x1="108" y1="92" x2="116" y2="92"/><line class="w" x1="116" y1="92" x2="124" y2="92"/><line class="w" x1="238.0" y1="92" x2="246.0" y2="92"/><rect class="cb" x="124" y="80" width="114.0" height="24" rx="3"/><text class="cx" x="181.0" y="96">[%MW101 &gt; %MW4]</text><text class="sy" x="181.0" y="75">PH2_PV &gt; P_PH_H</text><line class="w" x1="246.0" y1="92" x2="254.0" y2="92"/><line class="w" x1="108" y1="34" x2="108" y2="92"/><line class="w" x1="254.0" y1="34" x2="254.0" y2="92"/><line class="w" x1="254.0" y1="34" x2="278.0" y2="34"/><line class="w" x1="278.0" y1="34" x2="290.0" y2="34"/><line class="w" x1="290.0" y1="34" x2="315.0" y2="34"/><path class="cl" d="M321.0 22 A13 13 0 0 0 321.0 46 M329.0 22 A13 13 0 0 1 329.0 46"/><text class="sy" x="325.0" y="17">PH2_OOR</text><text class="ad" x="325.0" y="59">%M14</text><line class="w" x1="360.0" y1="34" x2="366.0" y2="34"/><line class="rail" x1="366.0" y1="6" x2="366.0" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M4
AND( [%MW101 &lt; %MW3]
OR [%MW101 &gt; %MW4]
)
ST %M14</pre></details></article><article class="rung" id="r38">
<header><span class="rn">038</span><h4>  tunda alarm pH #2</h4></header>
<div class="lad"><svg viewBox="0 0 322 91" width="322" height="91" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="85"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">PH2_OOR</text><text class="ad" x="62.0" y="58">%M14</text><line class="w" x1="108" y1="34" x2="118" y2="34"/><rect class="tb" x="118" y="12" width="150" height="62" rx="4"/><text class="tt" x="193.0" y="28">TON %TM4</text><text class="sy" x="193.0" y="44">TM_PH2</text><text class="ad" x="193.0" y="64">P=%MW2 (1 s)</text><text class="pn" x="124" y="37" text-anchor="start">IN</text><text class="pn" x="262" y="37" text-anchor="end">Q</text><line class="w" x1="268" y1="34" x2="292" y2="34"/><line class="rail" x1="310" y1="6" x2="310" y2="85"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>BLK %TM4
LD %M14
IN
END_BLK</pre></details></article><article class="rung" id="r39">
<header><span class="rn">039</span><h4>  pH #2 rendah</h4></header>
<div class="lad"><svg viewBox="0 0 362 68" width="362" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">TM_PH2</text><text class="ad" x="62.0" y="58">%TM4.Q</text><line class="w" x1="108" y1="34" x2="116" y2="34"/><line class="w" x1="230.0" y1="34" x2="238.0" y2="34"/><rect class="cb" x="116" y="22" width="114.0" height="24" rx="3"/><text class="cx" x="173.0" y="38">[%MW101 &lt; %MW3]</text><text class="sy" x="173.0" y="17">PH2_PV &lt; P_PH_L</text><line class="w" x1="238.0" y1="34" x2="262.0" y2="34"/><line class="w" x1="262.0" y1="34" x2="274.0" y2="34"/><line class="w" x1="274.0" y1="34" x2="299.0" y2="34"/><path class="cl" d="M305.0 22 A13 13 0 0 0 305.0 46 M313.0 22 A13 13 0 0 1 313.0 46"/><text class="sy" x="309.0" y="17">A_PH2_L</text><text class="ad" x="309.0" y="59">%M208</text><line class="w" x1="344.0" y1="34" x2="350.0" y2="34"/><line class="rail" x1="350.0" y1="6" x2="350.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %TM4.Q
AND [%MW101 &lt; %MW3]
ST %M208</pre></details></article><article class="rung" id="r40">
<header><span class="rn">040</span><h4>  pH #2 tinggi</h4></header>
<div class="lad"><svg viewBox="0 0 362 68" width="362" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">TM_PH2</text><text class="ad" x="62.0" y="58">%TM4.Q</text><line class="w" x1="108" y1="34" x2="116" y2="34"/><line class="w" x1="230.0" y1="34" x2="238.0" y2="34"/><rect class="cb" x="116" y="22" width="114.0" height="24" rx="3"/><text class="cx" x="173.0" y="38">[%MW101 &gt; %MW4]</text><text class="sy" x="173.0" y="17">PH2_PV &gt; P_PH_H</text><line class="w" x1="238.0" y1="34" x2="262.0" y2="34"/><line class="w" x1="262.0" y1="34" x2="274.0" y2="34"/><line class="w" x1="274.0" y1="34" x2="299.0" y2="34"/><path class="cl" d="M305.0 22 A13 13 0 0 0 305.0 46 M313.0 22 A13 13 0 0 1 313.0 46"/><text class="sy" x="309.0" y="17">A_PH2_H</text><text class="ad" x="309.0" y="59">%M209</text><line class="w" x1="344.0" y1="34" x2="350.0" y2="34"/><line class="rail" x1="350.0" y1="6" x2="350.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %TM4.Q
AND [%MW101 &gt; %MW4]
ST %M209</pre></details></article><article class="rung" id="r41">
<header><span class="rn">041</span><h4>klorin di luar batas</h4></header>
<div class="lad"><svg viewBox="0 0 378 126" width="378" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">VALID_CL</text><text class="ad" x="62.0" y="58">%M5</text><line class="w" x1="108" y1="34" x2="116" y2="34"/><line class="w" x1="116" y1="34" x2="124" y2="34"/><line class="w" x1="238.0" y1="34" x2="246.0" y2="34"/><rect class="cb" x="124" y="22" width="114.0" height="24" rx="3"/><text class="cx" x="181.0" y="38">[%MW102 &lt; %MW5]</text><text class="sy" x="181.0" y="17">CL_PV &lt; P_CL_L</text><line class="w" x1="246.0" y1="34" x2="254.0" y2="34"/><line class="w" x1="108" y1="92" x2="116" y2="92"/><line class="w" x1="116" y1="92" x2="124" y2="92"/><line class="w" x1="238.0" y1="92" x2="246.0" y2="92"/><rect class="cb" x="124" y="80" width="114.0" height="24" rx="3"/><text class="cx" x="181.0" y="96">[%MW102 &gt; %MW6]</text><text class="sy" x="181.0" y="75">CL_PV &gt; P_CL_H</text><line class="w" x1="246.0" y1="92" x2="254.0" y2="92"/><line class="w" x1="108" y1="34" x2="108" y2="92"/><line class="w" x1="254.0" y1="34" x2="254.0" y2="92"/><line class="w" x1="254.0" y1="34" x2="278.0" y2="34"/><line class="w" x1="278.0" y1="34" x2="290.0" y2="34"/><line class="w" x1="290.0" y1="34" x2="315.0" y2="34"/><path class="cl" d="M321.0 22 A13 13 0 0 0 321.0 46 M329.0 22 A13 13 0 0 1 329.0 46"/><text class="sy" x="325.0" y="17">CL_OOR</text><text class="ad" x="325.0" y="59">%M15</text><line class="w" x1="360.0" y1="34" x2="366.0" y2="34"/><line class="rail" x1="366.0" y1="6" x2="366.0" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M5
AND( [%MW102 &lt; %MW5]
OR [%MW102 &gt; %MW6]
)
ST %M15</pre></details></article><article class="rung" id="r42">
<header><span class="rn">042</span><h4>  tunda alarm klorin</h4></header>
<div class="lad"><svg viewBox="0 0 322 91" width="322" height="91" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="85"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">CL_OOR</text><text class="ad" x="62.0" y="58">%M15</text><line class="w" x1="108" y1="34" x2="118" y2="34"/><rect class="tb" x="118" y="12" width="150" height="62" rx="4"/><text class="tt" x="193.0" y="28">TON %TM5</text><text class="sy" x="193.0" y="44">TM_CL</text><text class="ad" x="193.0" y="64">P=%MW2 (1 s)</text><text class="pn" x="124" y="37" text-anchor="start">IN</text><text class="pn" x="262" y="37" text-anchor="end">Q</text><line class="w" x1="268" y1="34" x2="292" y2="34"/><line class="rail" x1="310" y1="6" x2="310" y2="85"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>BLK %TM5
LD %M15
IN
END_BLK</pre></details></article><article class="rung" id="r43">
<header><span class="rn">043</span><h4>  klorin rendah</h4></header>
<div class="lad"><svg viewBox="0 0 362 68" width="362" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">TM_CL</text><text class="ad" x="62.0" y="58">%TM5.Q</text><line class="w" x1="108" y1="34" x2="116" y2="34"/><line class="w" x1="230.0" y1="34" x2="238.0" y2="34"/><rect class="cb" x="116" y="22" width="114.0" height="24" rx="3"/><text class="cx" x="173.0" y="38">[%MW102 &lt; %MW5]</text><text class="sy" x="173.0" y="17">CL_PV &lt; P_CL_L</text><line class="w" x1="238.0" y1="34" x2="262.0" y2="34"/><line class="w" x1="262.0" y1="34" x2="274.0" y2="34"/><line class="w" x1="274.0" y1="34" x2="299.0" y2="34"/><path class="cl" d="M305.0 22 A13 13 0 0 0 305.0 46 M313.0 22 A13 13 0 0 1 313.0 46"/><text class="sy" x="309.0" y="17">A_CL_L</text><text class="ad" x="309.0" y="59">%M210</text><line class="w" x1="344.0" y1="34" x2="350.0" y2="34"/><line class="rail" x1="350.0" y1="6" x2="350.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %TM5.Q
AND [%MW102 &lt; %MW5]
ST %M210</pre></details></article><article class="rung" id="r44">
<header><span class="rn">044</span><h4>  klorin tinggi</h4></header>
<div class="lad"><svg viewBox="0 0 362 68" width="362" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">TM_CL</text><text class="ad" x="62.0" y="58">%TM5.Q</text><line class="w" x1="108" y1="34" x2="116" y2="34"/><line class="w" x1="230.0" y1="34" x2="238.0" y2="34"/><rect class="cb" x="116" y="22" width="114.0" height="24" rx="3"/><text class="cx" x="173.0" y="38">[%MW102 &gt; %MW6]</text><text class="sy" x="173.0" y="17">CL_PV &gt; P_CL_H</text><line class="w" x1="238.0" y1="34" x2="262.0" y2="34"/><line class="w" x1="262.0" y1="34" x2="274.0" y2="34"/><line class="w" x1="274.0" y1="34" x2="299.0" y2="34"/><path class="cl" d="M305.0 22 A13 13 0 0 0 305.0 46 M313.0 22 A13 13 0 0 1 313.0 46"/><text class="sy" x="309.0" y="17">A_CL_H</text><text class="ad" x="309.0" y="59">%M211</text><line class="w" x1="344.0" y1="34" x2="350.0" y2="34"/><line class="rail" x1="350.0" y1="6" x2="350.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %TM5.Q
AND [%MW102 &gt; %MW6]
ST %M211</pre></details></article><article class="rung" id="r45">
<header><span class="rn">045</span><h4>Turbidity di atas batas</h4></header>
<div class="lad"><svg viewBox="0 0 362 68" width="362" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">VALID_TU</text><text class="ad" x="62.0" y="58">%M6</text><line class="w" x1="108" y1="34" x2="116" y2="34"/><line class="w" x1="230.0" y1="34" x2="238.0" y2="34"/><rect class="cb" x="116" y="22" width="114.0" height="24" rx="3"/><text class="cx" x="173.0" y="38">[%MW103 &gt; %MW7]</text><text class="sy" x="173.0" y="17">TU_PV &gt; P_TU_H</text><line class="w" x1="238.0" y1="34" x2="262.0" y2="34"/><line class="w" x1="262.0" y1="34" x2="274.0" y2="34"/><line class="w" x1="274.0" y1="34" x2="299.0" y2="34"/><path class="cl" d="M305.0 22 A13 13 0 0 0 305.0 46 M313.0 22 A13 13 0 0 1 313.0 46"/><text class="sy" x="309.0" y="17">TU_OOR</text><text class="ad" x="309.0" y="59">%M16</text><line class="w" x1="344.0" y1="34" x2="350.0" y2="34"/><line class="rail" x1="350.0" y1="6" x2="350.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M6
AND [%MW103 &gt; %MW7]
ST %M16</pre></details></article><article class="rung" id="r46">
<header><span class="rn">046</span><h4>  tunda alarm turbidity</h4></header>
<div class="lad"><svg viewBox="0 0 392 91" width="392" height="91" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="85"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">TU_OOR</text><text class="ad" x="62.0" y="58">%M16</text><line class="w" x1="108" y1="34" x2="118" y2="34"/><rect class="tb" x="118" y="12" width="150" height="62" rx="4"/><text class="tt" x="193.0" y="28">TON %TM6</text><text class="sy" x="193.0" y="44">TM_TU</text><text class="ad" x="193.0" y="64">P=%MW2 (1 s)</text><text class="pn" x="124" y="37" text-anchor="start">IN</text><text class="pn" x="262" y="37" text-anchor="end">Q</text><line class="w" x1="268" y1="34" x2="292" y2="34"/><line class="w" x1="292" y1="34" x2="304" y2="34"/><line class="w" x1="304" y1="34" x2="329.0" y2="34"/><path class="cl" d="M335.0 22 A13 13 0 0 0 335.0 46 M343.0 22 A13 13 0 0 1 343.0 46"/><text class="sy" x="339.0" y="17">A_TU_H</text><text class="ad" x="339.0" y="59">%M212</text><line class="w" x1="374" y1="34" x2="380" y2="34"/><line class="rail" x1="380" y1="6" x2="380" y2="85"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>BLK %TM6
LD %M16
IN
OUT_BLK
LD Q
ST %M212
END_BLK</pre></details></article><article class="rung" id="r47">
<header><span class="rn">047</span><h4>Selisih pH di atas batas</h4></header><p class="rc">Aktifkan (P_PH_DIFF &gt; 0) hanya bila kedua elektroda mengukur air yang sama.</p>
<div class="lad"><svg viewBox="0 0 571 68" width="571" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="114.8" y1="34" x2="122.8" y2="34"/><rect class="cb" x="24" y="22" width="90.8" height="24" rx="3"/><text class="cx" x="69.4" y="38">[%MW8 &gt; 0]</text><text class="sy" x="69.4" y="17">P_PH_DIFF &gt; 0</text><line class="w" x1="122.8" y1="34" x2="161.8" y2="34"/><line class="w" x1="175.8" y1="34" x2="214.8" y2="34"/><line class="k" x1="161.8" y1="23" x2="161.8" y2="45"/><line class="k" x1="175.8" y1="23" x2="175.8" y2="45"/><text class="sy" x="168.8" y="18">VALID_PH1</text><text class="ad" x="168.8" y="58">%M3</text><line class="w" x1="214.8" y1="34" x2="253.8" y2="34"/><line class="w" x1="267.8" y1="34" x2="306.8" y2="34"/><line class="k" x1="253.8" y1="23" x2="253.8" y2="45"/><line class="k" x1="267.8" y1="23" x2="267.8" y2="45"/><text class="sy" x="260.8" y="18">VALID_PH2</text><text class="ad" x="260.8" y="58">%M4</text><line class="w" x1="306.8" y1="34" x2="314.8" y2="34"/><line class="w" x1="439.2" y1="34" x2="447.2" y2="34"/><rect class="cb" x="314.8" y="22" width="124.39999999999999" height="24" rx="3"/><text class="cx" x="377.0" y="38">[%MW106 &gt; %MW8]</text><text class="sy" x="377.0" y="17">PH_DIFF &gt; P_PH_DIFF</text><line class="w" x1="447.2" y1="34" x2="471.2" y2="34"/><line class="w" x1="471.2" y1="34" x2="483.2" y2="34"/><line class="w" x1="483.2" y1="34" x2="508.20000000000005" y2="34"/><path class="cl" d="M514.2 22 A13 13 0 0 0 514.2 46 M522.2 22 A13 13 0 0 1 522.2 46"/><text class="sy" x="518.2" y="17">PHD_OOR</text><text class="ad" x="518.2" y="59">%M17</text><line class="w" x1="553.2" y1="34" x2="559.2" y2="34"/><line class="rail" x1="559.2" y1="6" x2="559.2" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW8 &gt; 0]
AND %M3
AND %M4
AND [%MW106 &gt; %MW8]
ST %M17</pre></details></article><article class="rung" id="r48">
<header><span class="rn">048</span><h4>  tunda alarm selisih pH</h4></header>
<div class="lad"><svg viewBox="0 0 392 91" width="392" height="91" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="85"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">PHD_OOR</text><text class="ad" x="62.0" y="58">%M17</text><line class="w" x1="108" y1="34" x2="118" y2="34"/><rect class="tb" x="118" y="12" width="150" height="62" rx="4"/><text class="tt" x="193.0" y="28">TON %TM7</text><text class="sy" x="193.0" y="44">TM_PHD</text><text class="ad" x="193.0" y="64">P=%MW2 (1 s)</text><text class="pn" x="124" y="37" text-anchor="start">IN</text><text class="pn" x="262" y="37" text-anchor="end">Q</text><line class="w" x1="268" y1="34" x2="292" y2="34"/><line class="w" x1="292" y1="34" x2="304" y2="34"/><line class="w" x1="304" y1="34" x2="329.0" y2="34"/><path class="cl" d="M335.0 22 A13 13 0 0 0 335.0 46 M343.0 22 A13 13 0 0 1 343.0 46"/><text class="sy" x="339.0" y="17">A_PH_DIFF</text><text class="ad" x="339.0" y="59">%M213</text><line class="w" x1="374" y1="34" x2="380" y2="34"/><line class="rail" x1="380" y1="6" x2="380" y2="85"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>BLK %TM7
LD %M17
IN
OUT_BLK
LD Q
ST %M213
END_BLK</pre></details></article><article class="rung" id="r49">
<header><span class="rn">049</span><h4>Kualitas air normal</h4></header>
<div class="lad"><svg viewBox="0 0 876 68" width="876" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">VALID_PH1</text><text class="ad" x="62.0" y="58">%M3</text><line class="w" x1="108" y1="34" x2="147.0" y2="34"/><line class="w" x1="161.0" y1="34" x2="200" y2="34"/><line class="k" x1="147.0" y1="23" x2="147.0" y2="45"/><line class="k" x1="161.0" y1="23" x2="161.0" y2="45"/><text class="sy" x="154.0" y="18">VALID_PH2</text><text class="ad" x="154.0" y="58">%M4</text><line class="w" x1="200" y1="34" x2="239.0" y2="34"/><line class="w" x1="253.0" y1="34" x2="292" y2="34"/><line class="k" x1="239.0" y1="23" x2="239.0" y2="45"/><line class="k" x1="253.0" y1="23" x2="253.0" y2="45"/><text class="sy" x="246.0" y="18">VALID_CL</text><text class="ad" x="246.0" y="58">%M5</text><line class="w" x1="292" y1="34" x2="331.0" y2="34"/><line class="w" x1="345.0" y1="34" x2="384" y2="34"/><line class="k" x1="331.0" y1="23" x2="331.0" y2="45"/><line class="k" x1="345.0" y1="23" x2="345.0" y2="45"/><text class="sy" x="338.0" y="18">VALID_TU</text><text class="ad" x="338.0" y="58">%M6</text><line class="w" x1="384" y1="34" x2="423.0" y2="34"/><line class="w" x1="437.0" y1="34" x2="476" y2="34"/><line class="k" x1="423.0" y1="23" x2="423.0" y2="45"/><line class="k" x1="437.0" y1="23" x2="437.0" y2="45"/><line class="k" x1="421.0" y1="45" x2="439.0" y2="23"/><text class="sy" x="430.0" y="18">PH1_OOR</text><text class="ad" x="430.0" y="58">%M13</text><line class="w" x1="476" y1="34" x2="515.0" y2="34"/><line class="w" x1="529.0" y1="34" x2="568" y2="34"/><line class="k" x1="515.0" y1="23" x2="515.0" y2="45"/><line class="k" x1="529.0" y1="23" x2="529.0" y2="45"/><line class="k" x1="513.0" y1="45" x2="531.0" y2="23"/><text class="sy" x="522.0" y="18">PH2_OOR</text><text class="ad" x="522.0" y="58">%M14</text><line class="w" x1="568" y1="34" x2="607.0" y2="34"/><line class="w" x1="621.0" y1="34" x2="660" y2="34"/><line class="k" x1="607.0" y1="23" x2="607.0" y2="45"/><line class="k" x1="621.0" y1="23" x2="621.0" y2="45"/><line class="k" x1="605.0" y1="45" x2="623.0" y2="23"/><text class="sy" x="614.0" y="18">CL_OOR</text><text class="ad" x="614.0" y="58">%M15</text><line class="w" x1="660" y1="34" x2="699.0" y2="34"/><line class="w" x1="713.0" y1="34" x2="752" y2="34"/><line class="k" x1="699.0" y1="23" x2="699.0" y2="45"/><line class="k" x1="713.0" y1="23" x2="713.0" y2="45"/><line class="k" x1="697.0" y1="45" x2="715.0" y2="23"/><text class="sy" x="706.0" y="18">TU_OOR</text><text class="ad" x="706.0" y="58">%M16</text><line class="w" x1="752" y1="34" x2="776" y2="34"/><line class="w" x1="776" y1="34" x2="788" y2="34"/><line class="w" x1="788" y1="34" x2="813.0" y2="34"/><path class="cl" d="M819.0 22 A13 13 0 0 0 819.0 46 M827.0 22 A13 13 0 0 1 827.0 46"/><text class="sy" x="823.0" y="17">QUALITY_OK</text><text class="ad" x="823.0" y="59">%M12</text><line class="w" x1="858" y1="34" x2="864" y2="34"/><line class="rail" x1="864" y1="6" x2="864" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M3
AND %M4
AND %M5
AND %M6
ANDN %M13
ANDN %M14
ANDN %M15
ANDN %M16
ST %M12</pre></details></article></section><section class="pou" id="pou4"><h3><span class="pc">POU4</span> Alarm dari instrumen</h3><p class="intro">Kontak alarm D1Cb (XR3) dan TUC 5 (Alarm 1/2) dibaca fail-safe: 1 = normal. Pilih kontak NC/NO di instrumen sehingga kabel putus = alarm.</p><article class="rung" id="r50">
<header><span class="rn">050</span><h4>D1Cb pH #1 alarm</h4></header>
<div class="lad"><svg viewBox="0 0 324 68" width="324" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><line class="k" x1="53.0" y1="45" x2="71.0" y2="23"/><text class="sy" x="62.0" y="18">PH1_OK</text><text class="ad" x="62.0" y="58">%I0.1</text><line class="w" x1="108" y1="34" x2="147.0" y2="34"/><line class="w" x1="161.0" y1="34" x2="200" y2="34"/><line class="k" x1="147.0" y1="23" x2="147.0" y2="45"/><line class="k" x1="161.0" y1="23" x2="161.0" y2="45"/><text class="sy" x="154.0" y="18">STARTUP_DONE</text><text class="ad" x="154.0" y="58">%M1</text><line class="w" x1="200" y1="34" x2="224" y2="34"/><line class="w" x1="224" y1="34" x2="236" y2="34"/><line class="w" x1="236" y1="34" x2="261.0" y2="34"/><path class="cl" d="M267.0 22 A13 13 0 0 0 267.0 46 M275.0 22 A13 13 0 0 1 275.0 46"/><text class="sy" x="271.0" y="17">A_PH1_DEV</text><text class="ad" x="271.0" y="59">%M201</text><line class="w" x1="306" y1="34" x2="312" y2="34"/><line class="rail" x1="312" y1="6" x2="312" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LDN %I0.1
AND %M1
ST %M201</pre></details></article><article class="rung" id="r51">
<header><span class="rn">051</span><h4>D1Cb pH #2 alarm</h4></header>
<div class="lad"><svg viewBox="0 0 324 68" width="324" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><line class="k" x1="53.0" y1="45" x2="71.0" y2="23"/><text class="sy" x="62.0" y="18">PH2_OK</text><text class="ad" x="62.0" y="58">%I0.2</text><line class="w" x1="108" y1="34" x2="147.0" y2="34"/><line class="w" x1="161.0" y1="34" x2="200" y2="34"/><line class="k" x1="147.0" y1="23" x2="147.0" y2="45"/><line class="k" x1="161.0" y1="23" x2="161.0" y2="45"/><text class="sy" x="154.0" y="18">STARTUP_DONE</text><text class="ad" x="154.0" y="58">%M1</text><line class="w" x1="200" y1="34" x2="224" y2="34"/><line class="w" x1="224" y1="34" x2="236" y2="34"/><line class="w" x1="236" y1="34" x2="261.0" y2="34"/><path class="cl" d="M267.0 22 A13 13 0 0 0 267.0 46 M275.0 22 A13 13 0 0 1 275.0 46"/><text class="sy" x="271.0" y="17">A_PH2_DEV</text><text class="ad" x="271.0" y="59">%M202</text><line class="w" x1="306" y1="34" x2="312" y2="34"/><line class="rail" x1="312" y1="6" x2="312" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LDN %I0.2
AND %M1
ST %M202</pre></details></article><article class="rung" id="r52">
<header><span class="rn">052</span><h4>D1Cb klorin alarm</h4></header>
<div class="lad"><svg viewBox="0 0 324 68" width="324" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><line class="k" x1="53.0" y1="45" x2="71.0" y2="23"/><text class="sy" x="62.0" y="18">CL_OK</text><text class="ad" x="62.0" y="58">%I0.3</text><line class="w" x1="108" y1="34" x2="147.0" y2="34"/><line class="w" x1="161.0" y1="34" x2="200" y2="34"/><line class="k" x1="147.0" y1="23" x2="147.0" y2="45"/><line class="k" x1="161.0" y1="23" x2="161.0" y2="45"/><text class="sy" x="154.0" y="18">STARTUP_DONE</text><text class="ad" x="154.0" y="58">%M1</text><line class="w" x1="200" y1="34" x2="224" y2="34"/><line class="w" x1="224" y1="34" x2="236" y2="34"/><line class="w" x1="236" y1="34" x2="261.0" y2="34"/><path class="cl" d="M267.0 22 A13 13 0 0 0 267.0 46 M275.0 22 A13 13 0 0 1 275.0 46"/><text class="sy" x="271.0" y="17">A_CL_DEV</text><text class="ad" x="271.0" y="59">%M203</text><line class="w" x1="306" y1="34" x2="312" y2="34"/><line class="rail" x1="312" y1="6" x2="312" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LDN %I0.3
AND %M1
ST %M203</pre></details></article><article class="rung" id="r53">
<header><span class="rn">053</span><h4>TUC 5 alarm 1 (turbidity tinggi)</h4></header>
<div class="lad"><svg viewBox="0 0 416 68" width="416" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><line class="k" x1="53.0" y1="45" x2="71.0" y2="23"/><text class="sy" x="62.0" y="18">TU_A1_OK</text><text class="ad" x="62.0" y="58">%I0.4</text><line class="w" x1="108" y1="34" x2="147.0" y2="34"/><line class="w" x1="161.0" y1="34" x2="200" y2="34"/><line class="k" x1="147.0" y1="23" x2="147.0" y2="45"/><line class="k" x1="161.0" y1="23" x2="161.0" y2="45"/><text class="sy" x="154.0" y="18">STARTUP_DONE</text><text class="ad" x="154.0" y="58">%M1</text><line class="w" x1="200" y1="34" x2="239.0" y2="34"/><line class="w" x1="253.0" y1="34" x2="292" y2="34"/><line class="k" x1="239.0" y1="23" x2="239.0" y2="45"/><line class="k" x1="253.0" y1="23" x2="253.0" y2="45"/><line class="k" x1="237.0" y1="45" x2="255.0" y2="23"/><text class="sy" x="246.0" y="18">MAINT_TU</text><text class="ad" x="246.0" y="58">%M313</text><line class="w" x1="292" y1="34" x2="316" y2="34"/><line class="w" x1="316" y1="34" x2="328" y2="34"/><line class="w" x1="328" y1="34" x2="353.0" y2="34"/><path class="cl" d="M359.0 22 A13 13 0 0 0 359.0 46 M367.0 22 A13 13 0 0 1 367.0 46"/><text class="sy" x="363.0" y="17">A_TU_A1</text><text class="ad" x="363.0" y="59">%M204</text><line class="w" x1="398" y1="34" x2="404" y2="34"/><line class="rail" x1="404" y1="6" x2="404" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LDN %I0.4
AND %M1
ANDN %M313
ST %M204</pre></details></article><article class="rung" id="r54">
<header><span class="rn">054</span><h4>TUC 5 alarm 2 (fault)</h4></header>
<div class="lad"><svg viewBox="0 0 416 68" width="416" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><line class="k" x1="53.0" y1="45" x2="71.0" y2="23"/><text class="sy" x="62.0" y="18">TU_A2_OK</text><text class="ad" x="62.0" y="58">%I0.5</text><line class="w" x1="108" y1="34" x2="147.0" y2="34"/><line class="w" x1="161.0" y1="34" x2="200" y2="34"/><line class="k" x1="147.0" y1="23" x2="147.0" y2="45"/><line class="k" x1="161.0" y1="23" x2="161.0" y2="45"/><text class="sy" x="154.0" y="18">STARTUP_DONE</text><text class="ad" x="154.0" y="58">%M1</text><line class="w" x1="200" y1="34" x2="239.0" y2="34"/><line class="w" x1="253.0" y1="34" x2="292" y2="34"/><line class="k" x1="239.0" y1="23" x2="239.0" y2="45"/><line class="k" x1="253.0" y1="23" x2="253.0" y2="45"/><line class="k" x1="237.0" y1="45" x2="255.0" y2="23"/><text class="sy" x="246.0" y="18">MAINT_TU</text><text class="ad" x="246.0" y="58">%M313</text><line class="w" x1="292" y1="34" x2="316" y2="34"/><line class="w" x1="316" y1="34" x2="328" y2="34"/><line class="w" x1="328" y1="34" x2="353.0" y2="34"/><path class="cl" d="M359.0 22 A13 13 0 0 0 359.0 46 M367.0 22 A13 13 0 0 1 367.0 46"/><text class="sy" x="363.0" y="17">A_TU_A2</text><text class="ad" x="363.0" y="59">%M205</text><line class="w" x1="398" y1="34" x2="404" y2="34"/><line class="rail" x1="404" y1="6" x2="404" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LDN %I0.5
AND %M1
ANDN %M313
ST %M205</pre></details></article></section><section class="pou" id="pou5"><h3><span class="pc">POU5</span> Modbus RTU SL1 - TUC 5 (opsional)</h3><p class="intro">Aktif bila P_TU_SRC = 1. Satu READ_VAR membaca input register 30001-30012 (FC04, alamat 0, 12 word) ke %MW300-%MW311. Float NTU di 30001-30002 dengan word rendah dulu, sama dengan urutan %MF300 di M221. Peta register dari manual HF Micro TOL 19777 - verifikasi dengan uji baca.</p><article class="rung" id="r55">
<header><span class="rn">055</span><h4>Pulsa polling 1 s</h4></header>
<div class="lad"><svg viewBox="0 0 493 91" width="493" height="91" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="85"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="109.19999999999999" y1="34" x2="117.19999999999999" y2="34"/><rect class="cb" x="24" y="22" width="85.19999999999999" height="24" rx="3"/><text class="cx" x="66.6" y="38">[%MW9 = 1]</text><text class="sy" x="66.6" y="17">P_TU_SRC = 1</text><line class="w" x1="117.19999999999999" y1="34" x2="156.2" y2="34"/><line class="w" x1="170.2" y1="34" x2="209.2" y2="34"/><line class="k" x1="156.2" y1="23" x2="156.2" y2="45"/><line class="k" x1="170.2" y1="23" x2="170.2" y2="45"/><line class="k" x1="154.2" y1="45" x2="172.2" y2="23"/><text class="sy" x="163.2" y="18">POLL_PULSE</text><text class="ad" x="163.2" y="58">%M18</text><line class="w" x1="209.2" y1="34" x2="219.2" y2="34"/><rect class="tb" x="219.2" y="12" width="150" height="62" rx="4"/><text class="tt" x="294.2" y="28">TON %TM8</text><text class="sy" x="294.2" y="44">TM_POLL</text><text class="ad" x="294.2" y="64">P=10 (100 ms)</text><text class="pn" x="225.2" y="37" text-anchor="start">IN</text><text class="pn" x="363.2" y="37" text-anchor="end">Q</text><line class="w" x1="369.2" y1="34" x2="393.2" y2="34"/><line class="w" x1="393.2" y1="34" x2="405.2" y2="34"/><line class="w" x1="405.2" y1="34" x2="430.2" y2="34"/><path class="cl" d="M436.2 22 A13 13 0 0 0 436.2 46 M444.2 22 A13 13 0 0 1 444.2 46"/><text class="sy" x="440.2" y="17">POLL_PULSE</text><text class="ad" x="440.2" y="59">%M18</text><line class="w" x1="475.2" y1="34" x2="481.2" y2="34"/><line class="rail" x1="481.2" y1="6" x2="481.2" y2="85"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>BLK %TM8
LD [%MW9 = 1]
ANDN %M18
IN
OUT_BLK
LD Q
ST %M18
END_BLK</pre></details></article><article class="rung" id="r56">
<header><span class="rn">056</span><h4>Eksekusi READ_VAR TUC 5</h4></header>
<div class="lad"><svg viewBox="0 0 432 91" width="432" height="91" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="85"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="118.80000000000001" y1="34" x2="126.80000000000001" y2="34"/><rect class="cb" x="24" y="22" width="94.80000000000001" height="24" rx="3"/><text class="cx" x="71.4" y="38">[%MW109 = 0]</text><text class="sy" x="71.4" y="17">MB_STEP = 0</text><line class="w" x1="126.80000000000001" y1="34" x2="165.8" y2="34"/><line class="w" x1="179.8" y1="34" x2="218.8" y2="34"/><line class="k" x1="165.8" y1="23" x2="165.8" y2="45"/><line class="k" x1="179.8" y1="23" x2="179.8" y2="45"/><text class="sy" x="172.8" y="18">POLL_PULSE</text><text class="ad" x="172.8" y="58">%M18</text><line class="w" x1="218.8" y1="34" x2="228.8" y2="34"/><rect class="tb" x="228.8" y="12" width="150" height="62" rx="4"/><text class="tt" x="303.8" y="28">READ_VAR %READ_VAR0</text><text class="sy" x="303.8" y="44">RV_TU</text><text class="ad" x="303.8" y="64">SL1 Modbus</text><text class="pn" x="234.8" y="37" text-anchor="start">EXEC</text><text class="pn" x="372.8" y="37" text-anchor="end">D/E</text><line class="w" x1="378.8" y1="34" x2="402.8" y2="34"/><line class="rail" x1="420.8" y1="6" x2="420.8" y2="85"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>BLK %READ_VAR0
LD [%MW109 = 0]
AND %M18
EXEC
END_BLK</pre></details></article><article class="rung" id="r57">
<header><span class="rn">057</span><h4>  mulai tunggu jawaban</h4></header>
<div class="lad"><svg viewBox="0 0 374 68" width="374" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="118.80000000000001" y1="34" x2="126.80000000000001" y2="34"/><rect class="cb" x="24" y="22" width="94.80000000000001" height="24" rx="3"/><text class="cx" x="71.4" y="38">[%MW109 = 0]</text><text class="sy" x="71.4" y="17">MB_STEP = 0</text><line class="w" x1="126.80000000000001" y1="34" x2="165.8" y2="34"/><line class="w" x1="179.8" y1="34" x2="218.8" y2="34"/><line class="k" x1="165.8" y1="23" x2="165.8" y2="45"/><line class="k" x1="179.8" y1="23" x2="179.8" y2="45"/><text class="sy" x="172.8" y="18">POLL_PULSE</text><text class="ad" x="172.8" y="58">%M18</text><line class="w" x1="218.8" y1="34" x2="242.8" y2="34"/><line class="w" x1="242.8" y1="34" x2="254.8" y2="34"/><rect class="ob" x="254.8" y="22" width="101.2" height="24" rx="3"/><text class="cx" x="305.40000000000003" y="38">[%MW109 := 1]</text><text class="sy" x="305.40000000000003" y="17">MB_STEP := 1</text><line class="w" x1="356.0" y1="34" x2="362.0" y2="34"/><line class="rail" x1="362.0" y1="6" x2="362.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW109 = 0]
AND %M18
[%MW109 := 1]</pre></details></article><article class="rung" id="r58">
<header><span class="rn">058</span><h4>  selesai OK: ambil data</h4></header><p class="rc">Bila nilai tidak masuk akal (mis. 1E-38), word order terbalik: tukar %MW300/%MW301 sebelum konversi.</p>
<div class="lad"><svg viewBox="0 0 489 358" width="489" height="358" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="352"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="118.80000000000001" y1="34" x2="126.80000000000001" y2="34"/><rect class="cb" x="24" y="22" width="94.80000000000001" height="24" rx="3"/><text class="cx" x="71.4" y="38">[%MW109 = 1]</text><text class="sy" x="71.4" y="17">MB_STEP = 1</text><line class="w" x1="126.80000000000001" y1="34" x2="165.8" y2="34"/><line class="w" x1="179.8" y1="34" x2="218.8" y2="34"/><line class="k" x1="165.8" y1="23" x2="165.8" y2="45"/><line class="k" x1="179.8" y1="23" x2="179.8" y2="45"/><text class="ad" x="172.8" y="58">%READ_VAR0.D</text><line class="w" x1="218.8" y1="34" x2="242.8" y2="34"/><line class="w" x1="242.8" y1="34" x2="254.8" y2="34"/><rect class="ob" x="254.8" y="22" width="184.4" height="24" rx="3"/><text class="cx" x="347.0" y="38">[%MF320 := %MF300 * 100.0]</text><text class="sy" x="347.0" y="17">TU_MB_X100 := TU_MB_F * 100.0</text><line class="w" x1="439.20000000000005" y1="34" x2="477.20000000000005" y2="34"/><line class="w" x1="242.8" y1="92" x2="254.8" y2="92"/><rect class="ob" x="254.8" y="80" width="216.4" height="24" rx="3"/><text class="cx" x="363.0" y="96">[%MW105 := REAL_TO_INT(%MF320)]</text><text class="sy" x="363.0" y="75">TU_MB_PV := REAL_TO_INT(TU_MB_X100)</text><line class="w" x1="471.20000000000005" y1="92" x2="477.20000000000005" y2="92"/><line class="w" x1="242.8" y1="150" x2="254.8" y2="150"/><rect class="ob" x="254.8" y="138" width="146.79999999999998" height="24" rx="3"/><text class="cx" x="328.2" y="154">[%MW107 := %MW309]</text><text class="sy" x="328.2" y="133">TU_STATUS := TU_MB_STAT</text><line class="w" x1="401.6" y1="150" x2="477.20000000000005" y2="150"/><line class="w" x1="242.8" y1="208" x2="254.8" y2="208"/><rect class="ob" x="254.8" y="196" width="133.2" height="24" rx="3"/><text class="cx" x="321.4" y="212">[%MW108 := %MW311]</text><text class="sy" x="321.4" y="191">TU_ERRW := TU_MB_ERR</text><line class="w" x1="388.0" y1="208" x2="477.20000000000005" y2="208"/><line class="w" x1="242.8" y1="266" x2="254.8" y2="266"/><rect class="ob" x="254.8" y="254" width="101.2" height="24" rx="3"/><text class="cx" x="305.40000000000003" y="270">[%MW110 := 0]</text><text class="sy" x="305.40000000000003" y="249">MB_ERR_TU := 0</text><line class="w" x1="356.0" y1="266" x2="477.20000000000005" y2="266"/><line class="w" x1="242.8" y1="324" x2="254.8" y2="324"/><rect class="ob" x="254.8" y="312" width="101.2" height="24" rx="3"/><text class="cx" x="305.40000000000003" y="328">[%MW109 := 0]</text><text class="sy" x="305.40000000000003" y="307">MB_STEP := 0</text><line class="w" x1="356.0" y1="324" x2="477.20000000000005" y2="324"/><line class="w" x1="242.8" y1="34" x2="242.8" y2="324"/><line class="rail" x1="477.20000000000005" y1="6" x2="477.20000000000005" y2="352"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW109 = 1]
AND %READ_VAR0.D
[%MF320 := %MF300 * 100.0]
[%MW105 := REAL_TO_INT(%MF320)]
[%MW107 := %MW309]
[%MW108 := %MW311]
[%MW110 := 0]
[%MW109 := 0]</pre></details></article><article class="rung" id="r59">
<header><span class="rn">059</span><h4>  error komunikasi</h4></header>
<div class="lad"><svg viewBox="0 0 436 126" width="436" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="118.80000000000001" y1="34" x2="126.80000000000001" y2="34"/><rect class="cb" x="24" y="22" width="94.80000000000001" height="24" rx="3"/><text class="cx" x="71.4" y="38">[%MW109 = 1]</text><text class="sy" x="71.4" y="17">MB_STEP = 1</text><line class="w" x1="126.80000000000001" y1="34" x2="165.8" y2="34"/><line class="w" x1="179.8" y1="34" x2="218.8" y2="34"/><line class="k" x1="165.8" y1="23" x2="165.8" y2="45"/><line class="k" x1="179.8" y1="23" x2="179.8" y2="45"/><text class="ad" x="172.8" y="58">%READ_VAR0.E</text><line class="w" x1="218.8" y1="34" x2="242.8" y2="34"/><line class="w" x1="242.8" y1="34" x2="254.8" y2="34"/><rect class="ob" x="254.8" y="22" width="163.6" height="24" rx="3"/><text class="cx" x="336.6" y="38">[%MW110 := %MW110 + 1]</text><text class="sy" x="336.6" y="17">MB_ERR_TU := MB_ERR_TU + 1</text><line class="w" x1="418.4" y1="34" x2="424.4" y2="34"/><line class="w" x1="242.8" y1="92" x2="254.8" y2="92"/><rect class="ob" x="254.8" y="80" width="101.2" height="24" rx="3"/><text class="cx" x="305.40000000000003" y="96">[%MW109 := 0]</text><text class="sy" x="305.40000000000003" y="75">MB_STEP := 0</text><line class="w" x1="356.0" y1="92" x2="424.4" y2="92"/><line class="w" x1="242.8" y1="34" x2="242.8" y2="92"/><line class="rail" x1="424.4" y1="6" x2="424.4" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW109 = 1]
AND %READ_VAR0.E
[%MW110 := %MW110 + 1]
[%MW109 := 0]</pre></details></article><article class="rung" id="r60">
<header><span class="rn">060</span><h4>Batasi langkah polling</h4></header>
<div class="lad"><svg viewBox="0 0 298 126" width="298" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="24" y1="34" x2="32" y2="34"/><line class="w" x1="126.80000000000001" y1="34" x2="134.8" y2="34"/><rect class="cb" x="32" y="22" width="94.80000000000001" height="24" rx="3"/><text class="cx" x="79.4" y="38">[%MW109 &gt; 1]</text><text class="sy" x="79.4" y="17">MB_STEP &gt; 1</text><line class="w" x1="134.8" y1="34" x2="142.8" y2="34"/><line class="w" x1="16" y1="92" x2="24" y2="92"/><line class="w" x1="24" y1="92" x2="32" y2="92"/><line class="w" x1="122.8" y1="92" x2="130.8" y2="92"/><rect class="cb" x="32" y="80" width="90.8" height="24" rx="3"/><text class="cx" x="77.4" y="96">[%MW9 &lt;&gt; 1]</text><text class="sy" x="77.4" y="75">P_TU_SRC &lt;&gt; 1</text><line class="w" x1="130.8" y1="92" x2="142.8" y2="92"/><line class="w" x1="16" y1="34" x2="16" y2="92"/><line class="w" x1="142.8" y1="34" x2="142.8" y2="92"/><line class="w" x1="142.8" y1="34" x2="166.8" y2="34"/><line class="w" x1="166.8" y1="34" x2="178.8" y2="34"/><rect class="ob" x="178.8" y="22" width="101.2" height="24" rx="3"/><text class="cx" x="229.4" y="38">[%MW109 := 0]</text><text class="sy" x="229.4" y="17">MB_STEP := 0</text><line class="w" x1="280.0" y1="34" x2="286.0" y2="34"/><line class="rail" x1="286.0" y1="6" x2="286.0" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW109 &gt; 1]
OR [%MW9 &lt;&gt; 1]
[%MW109 := 0]</pre></details></article><article class="rung" id="r61">
<header><span class="rn">061</span><h4>Batasi counter error</h4></header>
<div class="lad"><svg viewBox="0 0 307 68" width="307" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="131.60000000000002" y1="34" x2="139.60000000000002" y2="34"/><rect class="cb" x="24" y="22" width="107.60000000000001" height="24" rx="3"/><text class="cx" x="77.80000000000001" y="38">[%MW110 &gt; 100]</text><text class="sy" x="77.80000000000001" y="17">MB_ERR_TU &gt; 100</text><line class="w" x1="139.60000000000002" y1="34" x2="163.60000000000002" y2="34"/><line class="w" x1="163.60000000000002" y1="34" x2="175.60000000000002" y2="34"/><rect class="ob" x="175.60000000000002" y="22" width="114.0" height="24" rx="3"/><text class="cx" x="232.60000000000002" y="38">[%MW110 := 100]</text><text class="sy" x="232.60000000000002" y="17">MB_ERR_TU := 100</text><line class="w" x1="289.6" y1="34" x2="295.6" y2="34"/><line class="rail" x1="295.6" y1="6" x2="295.6" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW110 &gt; 100]
[%MW110 := 100]</pre></details></article><article class="rung" id="r62">
<header><span class="rn">062</span><h4>Komunikasi TUC 5 putus</h4></header>
<div class="lad"><svg viewBox="0 0 450 68" width="450" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="109.19999999999999" y1="34" x2="117.19999999999999" y2="34"/><rect class="cb" x="24" y="22" width="85.19999999999999" height="24" rx="3"/><text class="cx" x="66.6" y="38">[%MW9 = 1]</text><text class="sy" x="66.6" y="17">P_TU_SRC = 1</text><line class="w" x1="117.19999999999999" y1="34" x2="156.2" y2="34"/><line class="w" x1="170.2" y1="34" x2="209.2" y2="34"/><line class="k" x1="156.2" y1="23" x2="156.2" y2="45"/><line class="k" x1="170.2" y1="23" x2="170.2" y2="45"/><line class="k" x1="154.2" y1="45" x2="172.2" y2="23"/><text class="sy" x="163.2" y="18">MAINT_TU</text><text class="ad" x="163.2" y="58">%M313</text><line class="w" x1="209.2" y1="34" x2="217.2" y2="34"/><line class="w" x1="318.4" y1="34" x2="326.4" y2="34"/><rect class="cb" x="217.2" y="22" width="101.2" height="24" rx="3"/><text class="cx" x="267.8" y="38">[%MW110 &gt;= 3]</text><text class="sy" x="267.8" y="17">MB_ERR_TU &gt;= 3</text><line class="w" x1="326.4" y1="34" x2="350.4" y2="34"/><line class="w" x1="350.4" y1="34" x2="362.4" y2="34"/><line class="w" x1="362.4" y1="34" x2="387.4" y2="34"/><path class="cl" d="M393.4 22 A13 13 0 0 0 393.4 46 M401.4 22 A13 13 0 0 1 401.4 46"/><text class="sy" x="397.4" y="17">A_TU_COMM</text><text class="ad" x="397.4" y="59">%M218</text><line class="w" x1="432.4" y1="34" x2="438.4" y2="34"/><line class="rail" x1="438.4" y1="6" x2="438.4" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW9 = 1]
ANDN %M313
AND [%MW110 &gt;= 3]
ST %M218</pre></details></article><article class="rung" id="r63">
<header><span class="rn">063</span><h4>TUC 5 melaporkan error</h4></header><p class="rc">Reg 30010 = 6 (error) atau bit error reg 30012 (desiccant, lampu, ultrasonik, kalibrasi).</p>
<div class="lad"><svg viewBox="0 0 558 126" width="558" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="109.19999999999999" y1="34" x2="117.19999999999999" y2="34"/><rect class="cb" x="24" y="22" width="85.19999999999999" height="24" rx="3"/><text class="cx" x="66.6" y="38">[%MW9 = 1]</text><text class="sy" x="66.6" y="17">P_TU_SRC = 1</text><line class="w" x1="117.19999999999999" y1="34" x2="156.2" y2="34"/><line class="w" x1="170.2" y1="34" x2="209.2" y2="34"/><line class="k" x1="156.2" y1="23" x2="156.2" y2="45"/><line class="k" x1="170.2" y1="23" x2="170.2" y2="45"/><line class="k" x1="154.2" y1="45" x2="172.2" y2="23"/><text class="sy" x="163.2" y="18">MAINT_TU</text><text class="ad" x="163.2" y="58">%M313</text><line class="w" x1="209.2" y1="34" x2="248.2" y2="34"/><line class="w" x1="262.2" y1="34" x2="301.2" y2="34"/><line class="k" x1="248.2" y1="23" x2="248.2" y2="45"/><line class="k" x1="262.2" y1="23" x2="262.2" y2="45"/><line class="k" x1="246.2" y1="45" x2="264.2" y2="23"/><text class="sy" x="255.2" y="18">A_TU_COMM</text><text class="ad" x="255.2" y="58">%M218</text><line class="w" x1="301.2" y1="34" x2="309.2" y2="34"/><line class="w" x1="309.2" y1="34" x2="317.2" y2="34"/><line class="w" x1="412.0" y1="34" x2="420.0" y2="34"/><rect class="cb" x="317.2" y="22" width="94.80000000000001" height="24" rx="3"/><text class="cx" x="364.6" y="38">[%MW107 = 6]</text><text class="sy" x="364.6" y="17">TU_STATUS = 6</text><line class="w" x1="420.0" y1="34" x2="434.4" y2="34"/><line class="w" x1="301.2" y1="92" x2="309.2" y2="92"/><line class="w" x1="309.2" y1="92" x2="317.2" y2="92"/><line class="w" x1="418.4" y1="92" x2="426.4" y2="92"/><rect class="cb" x="317.2" y="80" width="101.2" height="24" rx="3"/><text class="cx" x="367.8" y="96">[%MW108 &lt;&gt; 0]</text><text class="sy" x="367.8" y="75">TU_ERRW &lt;&gt; 0</text><line class="w" x1="426.4" y1="92" x2="434.4" y2="92"/><line class="w" x1="301.2" y1="34" x2="301.2" y2="92"/><line class="w" x1="434.4" y1="34" x2="434.4" y2="92"/><line class="w" x1="434.4" y1="34" x2="458.4" y2="34"/><line class="w" x1="458.4" y1="34" x2="470.4" y2="34"/><line class="w" x1="470.4" y1="34" x2="495.4" y2="34"/><path class="cl" d="M501.4 22 A13 13 0 0 0 501.4 46 M509.4 22 A13 13 0 0 1 509.4 46"/><text class="sy" x="505.4" y="17">A_TU_MBERR</text><text class="ad" x="505.4" y="59">%M219</text><line class="w" x1="540.4" y1="34" x2="546.4" y2="34"/><line class="rail" x1="546.4" y1="6" x2="546.4" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW9 = 1]
ANDN %M313
ANDN %M218
AND( [%MW107 = 6]
OR [%MW108 &lt;&gt; 0]
)
ST %M219</pre></details></article></section><section class="pou" id="pou6"><h3><span class="pc">POU6</span> Alarm, buzzer &amp; lampu</h3><p class="intro">Alarm %M200-%M231 dipak ke %MW200-%MW201. Alarm baru menyalakan buzzer sampai ACK. Lampu alarm kedip selama belum ACK, menyala tetap selama alarm masih aktif.</p><article class="rung" id="r64">
<header><span class="rn">064</span><h4>Pak bit alarm ke word</h4></header>
<div class="lad"><svg viewBox="0 0 246 126" width="246" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="46" y2="34"/><line class="w" x1="46" y1="34" x2="70" y2="34"/><line class="w" x1="70" y1="34" x2="82" y2="34"/><rect class="ob" x="82" y="22" width="146.0" height="24" rx="3"/><text class="cx" x="155.0" y="38">[%MW200 := %M200:16]</text><text class="sy" x="155.0" y="17">ALMW0 := %M200:16</text><line class="w" x1="228.0" y1="34" x2="234.0" y2="34"/><line class="w" x1="70" y1="92" x2="82" y2="92"/><rect class="ob" x="82" y="80" width="146.0" height="24" rx="3"/><text class="cx" x="155.0" y="96">[%MW201 := %M216:16]</text><text class="sy" x="155.0" y="75">ALMW1 := %M216:16</text><line class="w" x1="228.0" y1="92" x2="234.0" y2="92"/><line class="w" x1="70" y1="34" x2="70" y2="92"/><line class="rail" x1="234.0" y1="6" x2="234.0" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>[%MW200 := %M200:16]
[%MW201 := %M216:16]</pre></details></article><article class="rung" id="r65">
<header><span class="rn">065</span><h4>Deteksi alarm baru word 0</h4></header>
<div class="lad"><svg viewBox="0 0 303 126" width="303" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="46" y2="34"/><line class="w" x1="46" y1="34" x2="70" y2="34"/><line class="w" x1="70" y1="34" x2="82" y2="34"/><rect class="ob" x="82" y="22" width="158.8" height="24" rx="3"/><text class="cx" x="161.4" y="38">[%MW208 := NOT %MW204]</text><text class="sy" x="161.4" y="17">ALMTMP := NOT ALMPREV0</text><line class="w" x1="240.8" y1="34" x2="291.6" y2="34"/><line class="w" x1="70" y1="92" x2="82" y2="92"/><rect class="ob" x="82" y="80" width="203.60000000000002" height="24" rx="3"/><text class="cx" x="183.8" y="96">[%MW208 := %MW200 AND %MW208]</text><text class="sy" x="183.8" y="75">ALMTMP := ALMW0 AND ALMTMP</text><line class="w" x1="285.6" y1="92" x2="291.6" y2="92"/><line class="w" x1="70" y1="34" x2="70" y2="92"/><line class="rail" x1="291.6" y1="6" x2="291.6" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>[%MW208 := NOT %MW204]
[%MW208 := %MW200 AND %MW208]</pre></details></article><article class="rung" id="r66">
<header><span class="rn">066</span><h4>  alarm baru word 0 -&gt; buzzer</h4></header>
<div class="lad"><svg viewBox="0 0 257 68" width="257" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="125.2" y1="34" x2="133.2" y2="34"/><rect class="cb" x="24" y="22" width="101.2" height="24" rx="3"/><text class="cx" x="74.6" y="38">[%MW208 &lt;&gt; 0]</text><text class="sy" x="74.6" y="17">ALMTMP &lt;&gt; 0</text><line class="w" x1="133.2" y1="34" x2="157.2" y2="34"/><line class="w" x1="157.2" y1="34" x2="169.2" y2="34"/><line class="w" x1="169.2" y1="34" x2="194.2" y2="34"/><path class="cl set" d="M200.2 22 A13 13 0 0 0 200.2 46 M208.2 22 A13 13 0 0 1 208.2 46"/><text class="ct" x="204.2" y="38">S</text><text class="sy" x="204.2" y="17">BUZZ_LATCH</text><text class="ad" x="204.2" y="59">%M11</text><line class="w" x1="239.2" y1="34" x2="245.2" y2="34"/><line class="rail" x1="245.2" y1="6" x2="245.2" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW208 &lt;&gt; 0]
S %M11</pre></details></article><article class="rung" id="r67">
<header><span class="rn">067</span><h4>Deteksi alarm baru word 1</h4></header>
<div class="lad"><svg viewBox="0 0 303 126" width="303" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="46" y2="34"/><line class="w" x1="46" y1="34" x2="70" y2="34"/><line class="w" x1="70" y1="34" x2="82" y2="34"/><rect class="ob" x="82" y="22" width="158.8" height="24" rx="3"/><text class="cx" x="161.4" y="38">[%MW208 := NOT %MW205]</text><text class="sy" x="161.4" y="17">ALMTMP := NOT ALMPREV1</text><line class="w" x1="240.8" y1="34" x2="291.6" y2="34"/><line class="w" x1="70" y1="92" x2="82" y2="92"/><rect class="ob" x="82" y="80" width="203.60000000000002" height="24" rx="3"/><text class="cx" x="183.8" y="96">[%MW208 := %MW201 AND %MW208]</text><text class="sy" x="183.8" y="75">ALMTMP := ALMW1 AND ALMTMP</text><line class="w" x1="285.6" y1="92" x2="291.6" y2="92"/><line class="w" x1="70" y1="34" x2="70" y2="92"/><line class="rail" x1="291.6" y1="6" x2="291.6" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>[%MW208 := NOT %MW205]
[%MW208 := %MW201 AND %MW208]</pre></details></article><article class="rung" id="r68">
<header><span class="rn">068</span><h4>  alarm baru word 1 -&gt; buzzer</h4></header>
<div class="lad"><svg viewBox="0 0 257 68" width="257" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="125.2" y1="34" x2="133.2" y2="34"/><rect class="cb" x="24" y="22" width="101.2" height="24" rx="3"/><text class="cx" x="74.6" y="38">[%MW208 &lt;&gt; 0]</text><text class="sy" x="74.6" y="17">ALMTMP &lt;&gt; 0</text><line class="w" x1="133.2" y1="34" x2="157.2" y2="34"/><line class="w" x1="157.2" y1="34" x2="169.2" y2="34"/><line class="w" x1="169.2" y1="34" x2="194.2" y2="34"/><path class="cl set" d="M200.2 22 A13 13 0 0 0 200.2 46 M208.2 22 A13 13 0 0 1 208.2 46"/><text class="ct" x="204.2" y="38">S</text><text class="sy" x="204.2" y="17">BUZZ_LATCH</text><text class="ad" x="204.2" y="59">%M11</text><line class="w" x1="239.2" y1="34" x2="245.2" y2="34"/><line class="rail" x1="245.2" y1="6" x2="245.2" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW208 &lt;&gt; 0]
S %M11</pre></details></article><article class="rung" id="r69">
<header><span class="rn">069</span><h4>Simpan word alarm</h4></header>
<div class="lad"><svg viewBox="0 0 233 126" width="233" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="46" y2="34"/><line class="w" x1="46" y1="34" x2="70" y2="34"/><line class="w" x1="70" y1="34" x2="82" y2="34"/><rect class="ob" x="82" y="22" width="133.2" height="24" rx="3"/><text class="cx" x="148.6" y="38">[%MW204 := %MW200]</text><text class="sy" x="148.6" y="17">ALMPREV0 := ALMW0</text><line class="w" x1="215.2" y1="34" x2="221.2" y2="34"/><line class="w" x1="70" y1="92" x2="82" y2="92"/><rect class="ob" x="82" y="80" width="133.2" height="24" rx="3"/><text class="cx" x="148.6" y="96">[%MW205 := %MW201]</text><text class="sy" x="148.6" y="75">ALMPREV1 := ALMW1</text><line class="w" x1="215.2" y1="92" x2="221.2" y2="92"/><line class="w" x1="70" y1="34" x2="70" y2="92"/><line class="rail" x1="221.2" y1="6" x2="221.2" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>[%MW204 := %MW200]
[%MW205 := %MW201]</pre></details></article><article class="rung" id="r70">
<header><span class="rn">070</span><h4>Ada alarm aktif</h4></header>
<div class="lad"><svg viewBox="0 0 273 126" width="273" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="24" y1="34" x2="32" y2="34"/><line class="w" x1="133.2" y1="34" x2="141.2" y2="34"/><rect class="cb" x="32" y="22" width="101.2" height="24" rx="3"/><text class="cx" x="82.6" y="38">[%MW200 &lt;&gt; 0]</text><text class="sy" x="82.6" y="17">ALMW0 &lt;&gt; 0</text><line class="w" x1="141.2" y1="34" x2="149.2" y2="34"/><line class="w" x1="16" y1="92" x2="24" y2="92"/><line class="w" x1="24" y1="92" x2="32" y2="92"/><line class="w" x1="133.2" y1="92" x2="141.2" y2="92"/><rect class="cb" x="32" y="80" width="101.2" height="24" rx="3"/><text class="cx" x="82.6" y="96">[%MW201 &lt;&gt; 0]</text><text class="sy" x="82.6" y="75">ALMW1 &lt;&gt; 0</text><line class="w" x1="141.2" y1="92" x2="149.2" y2="92"/><line class="w" x1="16" y1="34" x2="16" y2="92"/><line class="w" x1="149.2" y1="34" x2="149.2" y2="92"/><line class="w" x1="149.2" y1="34" x2="173.2" y2="34"/><line class="w" x1="173.2" y1="34" x2="185.2" y2="34"/><line class="w" x1="185.2" y1="34" x2="210.2" y2="34"/><path class="cl" d="M216.2 22 A13 13 0 0 0 216.2 46 M224.2 22 A13 13 0 0 1 224.2 46"/><text class="sy" x="220.2" y="17">ANY_ALARM</text><text class="ad" x="220.2" y="59">%M10</text><line class="w" x1="255.2" y1="34" x2="261.2" y2="34"/><line class="rail" x1="261.2" y1="6" x2="261.2" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD [%MW200 &lt;&gt; 0]
OR [%MW201 &lt;&gt; 0]
ST %M10</pre></details></article><article class="rung" id="r71">
<header><span class="rn">071</span><h4>ACK: matikan buzzer</h4></header>
<div class="lad"><svg viewBox="0 0 232 68" width="232" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">RESET_CMD</text><text class="ad" x="62.0" y="58">%M7</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="169.0" y2="34"/><path class="cl rst" d="M175.0 22 A13 13 0 0 0 175.0 46 M183.0 22 A13 13 0 0 1 183.0 46"/><text class="ct" x="179.0" y="38">R</text><text class="sy" x="179.0" y="17">BUZZ_LATCH</text><text class="ad" x="179.0" y="59">%M11</text><line class="w" x1="214" y1="34" x2="220" y2="34"/><line class="rail" x1="220" y1="6" x2="220" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M7
R %M11</pre></details></article><article class="rung" id="r72">
<header><span class="rn">072</span><h4>Buzzer</h4></header>
<div class="lad"><svg viewBox="0 0 232 68" width="232" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">BUZZ_LATCH</text><text class="ad" x="62.0" y="58">%M11</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="169.0" y2="34"/><path class="cl" d="M175.0 22 A13 13 0 0 0 175.0 46 M183.0 22 A13 13 0 0 1 183.0 46"/><text class="sy" x="179.0" y="17">Q_BUZZER</text><text class="ad" x="179.0" y="59">%Q0.4</text><line class="w" x1="214" y1="34" x2="220" y2="34"/><line class="rail" x1="220" y1="6" x2="220" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M11
ST %Q0.4</pre></details></article><article class="rung" id="r73">
<header><span class="rn">073</span><h4>Lampu alarm (kedip bila belum ACK)</h4></header>
<div class="lad"><svg viewBox="0 0 340 126" width="340" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="24" y1="34" x2="63.0" y2="34"/><line class="w" x1="77.0" y1="34" x2="116" y2="34"/><line class="k" x1="63.0" y1="23" x2="63.0" y2="45"/><line class="k" x1="77.0" y1="23" x2="77.0" y2="45"/><text class="sy" x="70.0" y="18">BUZZ_LATCH</text><text class="ad" x="70.0" y="58">%M11</text><line class="w" x1="116" y1="34" x2="155.0" y2="34"/><line class="w" x1="169.0" y1="34" x2="208" y2="34"/><line class="k" x1="155.0" y1="23" x2="155.0" y2="45"/><line class="k" x1="169.0" y1="23" x2="169.0" y2="45"/><text class="sy" x="162.0" y="18">S_1S</text><text class="ad" x="162.0" y="58">%S6</text><line class="w" x1="208" y1="34" x2="216" y2="34"/><line class="w" x1="16" y1="92" x2="24" y2="92"/><line class="w" x1="24" y1="92" x2="63.0" y2="92"/><line class="w" x1="77.0" y1="92" x2="116" y2="92"/><line class="k" x1="63.0" y1="81" x2="63.0" y2="103"/><line class="k" x1="77.0" y1="81" x2="77.0" y2="103"/><text class="sy" x="70.0" y="76">ANY_ALARM</text><text class="ad" x="70.0" y="116">%M10</text><line class="w" x1="116" y1="92" x2="155.0" y2="92"/><line class="w" x1="169.0" y1="92" x2="208" y2="92"/><line class="k" x1="155.0" y1="81" x2="155.0" y2="103"/><line class="k" x1="169.0" y1="81" x2="169.0" y2="103"/><line class="k" x1="153.0" y1="103" x2="171.0" y2="81"/><text class="sy" x="162.0" y="76">BUZZ_LATCH</text><text class="ad" x="162.0" y="116">%M11</text><line class="w" x1="208" y1="92" x2="216" y2="92"/><line class="w" x1="16" y1="34" x2="16" y2="92"/><line class="w" x1="216" y1="34" x2="216" y2="92"/><line class="w" x1="216" y1="34" x2="240" y2="34"/><line class="w" x1="240" y1="34" x2="252" y2="34"/><line class="w" x1="252" y1="34" x2="277.0" y2="34"/><path class="cl" d="M283.0 22 A13 13 0 0 0 283.0 46 M291.0 22 A13 13 0 0 1 291.0 46"/><text class="sy" x="287.0" y="17">Q_HL_ALM</text><text class="ad" x="287.0" y="59">%Q0.3</text><line class="w" x1="322" y1="34" x2="328" y2="34"/><line class="rail" x1="328" y1="6" x2="328" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M11
AND %S6
OR( %M10
ANDN %M11
)
ST %Q0.3</pre></details></article><article class="rung" id="r74">
<header><span class="rn">074</span><h4>Ada dosing di-PAUSE</h4></header>
<div class="lad"><svg viewBox="0 0 248 242" width="248" height="242" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="236"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="24" y1="34" x2="63.0" y2="34"/><line class="w" x1="77.0" y1="34" x2="116" y2="34"/><line class="k" x1="63.0" y1="23" x2="63.0" y2="45"/><line class="k" x1="77.0" y1="23" x2="77.0" y2="45"/><line class="k" x1="61.0" y1="45" x2="79.0" y2="23"/><text class="sy" x="70.0" y="18">FLOW_STAB</text><text class="ad" x="70.0" y="58">%M2</text><line class="w" x1="116" y1="34" x2="124" y2="34"/><line class="w" x1="16" y1="92" x2="24" y2="92"/><line class="w" x1="24" y1="92" x2="63.0" y2="92"/><line class="w" x1="77.0" y1="92" x2="116" y2="92"/><line class="k" x1="63.0" y1="81" x2="63.0" y2="103"/><line class="k" x1="77.0" y1="81" x2="77.0" y2="103"/><text class="sy" x="70.0" y="76">MAN_PAUSE_PH1</text><text class="ad" x="70.0" y="116">%M310</text><line class="w" x1="116" y1="92" x2="124" y2="92"/><line class="w" x1="16" y1="150" x2="24" y2="150"/><line class="w" x1="24" y1="150" x2="63.0" y2="150"/><line class="w" x1="77.0" y1="150" x2="116" y2="150"/><line class="k" x1="63.0" y1="139" x2="63.0" y2="161"/><line class="k" x1="77.0" y1="139" x2="77.0" y2="161"/><text class="sy" x="70.0" y="134">MAN_PAUSE_PH2</text><text class="ad" x="70.0" y="174">%M311</text><line class="w" x1="116" y1="150" x2="124" y2="150"/><line class="w" x1="16" y1="208" x2="24" y2="208"/><line class="w" x1="24" y1="208" x2="63.0" y2="208"/><line class="w" x1="77.0" y1="208" x2="116" y2="208"/><line class="k" x1="63.0" y1="197" x2="63.0" y2="219"/><line class="k" x1="77.0" y1="197" x2="77.0" y2="219"/><text class="sy" x="70.0" y="192">MAN_PAUSE_CL</text><text class="ad" x="70.0" y="232">%M312</text><line class="w" x1="116" y1="208" x2="124" y2="208"/><line class="w" x1="16" y1="34" x2="16" y2="208"/><line class="w" x1="124" y1="34" x2="124" y2="208"/><line class="w" x1="124" y1="34" x2="148" y2="34"/><line class="w" x1="148" y1="34" x2="160" y2="34"/><line class="w" x1="160" y1="34" x2="185.0" y2="34"/><path class="cl" d="M191.0 22 A13 13 0 0 0 191.0 46 M199.0 22 A13 13 0 0 1 199.0 46"/><text class="sy" x="195.0" y="17">PAUSE_ANY</text><text class="ad" x="195.0" y="59">%M19</text><line class="w" x1="230" y1="34" x2="236" y2="34"/><line class="rail" x1="236" y1="6" x2="236" y2="236"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LDN %M2
OR %M310
OR %M311
OR %M312
ST %M19</pre></details></article><article class="rung" id="r75">
<header><span class="rn">075</span><h4>Lampu hijau (tetap = normal, kedip = pause)</h4></header><p class="rc">CE16R hanya 7 relay, jadi lampu kuning digabung: lampu hijau berkedip saat dosing di-PAUSE.</p>
<div class="lad"><svg viewBox="0 0 432 126" width="432" height="126" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="120"/><line class="w" x1="16" y1="34" x2="24" y2="34"/><line class="w" x1="24" y1="34" x2="63.0" y2="34"/><line class="w" x1="77.0" y1="34" x2="116" y2="34"/><line class="k" x1="63.0" y1="23" x2="63.0" y2="45"/><line class="k" x1="77.0" y1="23" x2="77.0" y2="45"/><text class="sy" x="70.0" y="18">PAUSE_ANY</text><text class="ad" x="70.0" y="58">%M19</text><line class="w" x1="116" y1="34" x2="155.0" y2="34"/><line class="w" x1="169.0" y1="34" x2="208" y2="34"/><line class="k" x1="155.0" y1="23" x2="155.0" y2="45"/><line class="k" x1="169.0" y1="23" x2="169.0" y2="45"/><text class="sy" x="162.0" y="18">S_1S</text><text class="ad" x="162.0" y="58">%S6</text><line class="w" x1="208" y1="34" x2="308" y2="34"/><line class="w" x1="16" y1="92" x2="24" y2="92"/><line class="w" x1="24" y1="92" x2="63.0" y2="92"/><line class="w" x1="77.0" y1="92" x2="116" y2="92"/><line class="k" x1="63.0" y1="81" x2="63.0" y2="103"/><line class="k" x1="77.0" y1="81" x2="77.0" y2="103"/><line class="k" x1="61.0" y1="103" x2="79.0" y2="81"/><text class="sy" x="70.0" y="76">PAUSE_ANY</text><text class="ad" x="70.0" y="116">%M19</text><line class="w" x1="116" y1="92" x2="155.0" y2="92"/><line class="w" x1="169.0" y1="92" x2="208" y2="92"/><line class="k" x1="155.0" y1="81" x2="155.0" y2="103"/><line class="k" x1="169.0" y1="81" x2="169.0" y2="103"/><text class="sy" x="162.0" y="76">QUALITY_OK</text><text class="ad" x="162.0" y="116">%M12</text><line class="w" x1="208" y1="92" x2="247.0" y2="92"/><line class="w" x1="261.0" y1="92" x2="300" y2="92"/><line class="k" x1="247.0" y1="81" x2="247.0" y2="103"/><line class="k" x1="261.0" y1="81" x2="261.0" y2="103"/><line class="k" x1="245.0" y1="103" x2="263.0" y2="81"/><text class="sy" x="254.0" y="76">ANY_ALARM</text><text class="ad" x="254.0" y="116">%M10</text><line class="w" x1="300" y1="92" x2="308" y2="92"/><line class="w" x1="16" y1="34" x2="16" y2="92"/><line class="w" x1="308" y1="34" x2="308" y2="92"/><line class="w" x1="308" y1="34" x2="332" y2="34"/><line class="w" x1="332" y1="34" x2="344" y2="34"/><line class="w" x1="344" y1="34" x2="369.0" y2="34"/><path class="cl" d="M375.0 22 A13 13 0 0 0 375.0 46 M383.0 22 A13 13 0 0 1 383.0 46"/><text class="sy" x="379.0" y="17">Q_HL_OK</text><text class="ad" x="379.0" y="59">%Q0.5</text><line class="w" x1="414" y1="34" x2="420" y2="34"/><line class="rail" x1="420" y1="6" x2="420" y2="120"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M19
AND %S6
OR( %M12
ANDN %M19
ANDN %M10
)
ST %Q0.5</pre></details></article><article class="rung" id="r76">
<header><span class="rn">076</span><h4>Alarm umum ke remote (fail-safe)</h4></header><p class="rc">Relai ON = sehat. PLC mati / kabel putus terbaca sebagai alarm di SCADA.</p>
<div class="lad"><svg viewBox="0 0 244 68" width="244" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><line class="k" x1="53.0" y1="45" x2="71.0" y2="23"/><text class="sy" x="62.0" y="18">ANY_ALARM</text><text class="ad" x="62.0" y="58">%M10</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="175.0" y2="34"/><path class="cl" d="M181.0 22 A13 13 0 0 0 181.0 46 M189.0 22 A13 13 0 0 1 189.0 46"/><text class="sy" x="185.0" y="17">Q_ALM_REMOTE</text><text class="ad" x="185.0" y="59">%Q0.6</text><line class="w" x1="226.0" y1="34" x2="232.0" y2="34"/><line class="rail" x1="232.0" y1="6" x2="232.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LDN %M10
ST %Q0.6</pre></details></article><article class="rung" id="r77">
<header><span class="rn">077</span><h4>  cermin bit Q_PAUSE_PH1</h4></header><p class="rc">Cermin output (%M50-56 = DO) setelah semua output ditulis.</p>
<div class="lad"><svg viewBox="0 0 250 68" width="250" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">Q_PAUSE_PH1</text><text class="ad" x="62.0" y="58">%Q0.0</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="178.0" y2="34"/><path class="cl" d="M184.0 22 A13 13 0 0 0 184.0 46 M192.0 22 A13 13 0 0 1 192.0 46"/><text class="sy" x="188.0" y="17">X_Q_PAUSE_PH1</text><text class="ad" x="188.0" y="59">%M50</text><line class="w" x1="232.0" y1="34" x2="238.0" y2="34"/><line class="rail" x1="238.0" y1="6" x2="238.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %Q0.0
ST %M50</pre></details></article><article class="rung" id="r78">
<header><span class="rn">078</span><h4>  cermin bit Q_PAUSE_PH2</h4></header>
<div class="lad"><svg viewBox="0 0 250 68" width="250" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">Q_PAUSE_PH2</text><text class="ad" x="62.0" y="58">%Q0.1</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="178.0" y2="34"/><path class="cl" d="M184.0 22 A13 13 0 0 0 184.0 46 M192.0 22 A13 13 0 0 1 192.0 46"/><text class="sy" x="188.0" y="17">X_Q_PAUSE_PH2</text><text class="ad" x="188.0" y="59">%M51</text><line class="w" x1="232.0" y1="34" x2="238.0" y2="34"/><line class="rail" x1="238.0" y1="6" x2="238.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %Q0.1
ST %M51</pre></details></article><article class="rung" id="r79">
<header><span class="rn">079</span><h4>  cermin bit Q_PAUSE_CL</h4></header>
<div class="lad"><svg viewBox="0 0 244 68" width="244" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">Q_PAUSE_CL</text><text class="ad" x="62.0" y="58">%Q0.2</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="175.0" y2="34"/><path class="cl" d="M181.0 22 A13 13 0 0 0 181.0 46 M189.0 22 A13 13 0 0 1 189.0 46"/><text class="sy" x="185.0" y="17">X_Q_PAUSE_CL</text><text class="ad" x="185.0" y="59">%M52</text><line class="w" x1="226.0" y1="34" x2="232.0" y2="34"/><line class="rail" x1="232.0" y1="6" x2="232.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %Q0.2
ST %M52</pre></details></article><article class="rung" id="r80">
<header><span class="rn">080</span><h4>  cermin bit Q_HL_ALM</h4></header>
<div class="lad"><svg viewBox="0 0 232 68" width="232" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">Q_HL_ALM</text><text class="ad" x="62.0" y="58">%Q0.3</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="169.0" y2="34"/><path class="cl" d="M175.0 22 A13 13 0 0 0 175.0 46 M183.0 22 A13 13 0 0 1 183.0 46"/><text class="sy" x="179.0" y="17">X_Q_HL_ALM</text><text class="ad" x="179.0" y="59">%M53</text><line class="w" x1="214" y1="34" x2="220" y2="34"/><line class="rail" x1="220" y1="6" x2="220" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %Q0.3
ST %M53</pre></details></article><article class="rung" id="r81">
<header><span class="rn">081</span><h4>  cermin bit Q_BUZZER</h4></header>
<div class="lad"><svg viewBox="0 0 232 68" width="232" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">Q_BUZZER</text><text class="ad" x="62.0" y="58">%Q0.4</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="169.0" y2="34"/><path class="cl" d="M175.0 22 A13 13 0 0 0 175.0 46 M183.0 22 A13 13 0 0 1 183.0 46"/><text class="sy" x="179.0" y="17">X_Q_BUZZER</text><text class="ad" x="179.0" y="59">%M54</text><line class="w" x1="214" y1="34" x2="220" y2="34"/><line class="rail" x1="220" y1="6" x2="220" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %Q0.4
ST %M54</pre></details></article><article class="rung" id="r82">
<header><span class="rn">082</span><h4>  cermin bit Q_HL_OK</h4></header>
<div class="lad"><svg viewBox="0 0 232 68" width="232" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">Q_HL_OK</text><text class="ad" x="62.0" y="58">%Q0.5</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="169.0" y2="34"/><path class="cl" d="M175.0 22 A13 13 0 0 0 175.0 46 M183.0 22 A13 13 0 0 1 183.0 46"/><text class="sy" x="179.0" y="17">X_Q_HL_OK</text><text class="ad" x="179.0" y="59">%M55</text><line class="w" x1="214" y1="34" x2="220" y2="34"/><line class="rail" x1="220" y1="6" x2="220" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %Q0.5
ST %M55</pre></details></article><article class="rung" id="r83">
<header><span class="rn">083</span><h4>  cermin bit Q_ALM_REMOTE</h4></header>
<div class="lad"><svg viewBox="0 0 256 68" width="256" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">Q_ALM_REMOTE</text><text class="ad" x="62.0" y="58">%Q0.6</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="181.0" y2="34"/><path class="cl" d="M187.0 22 A13 13 0 0 0 187.0 46 M195.0 22 A13 13 0 0 1 195.0 46"/><text class="sy" x="191.0" y="17">X_Q_ALM_REMOTE</text><text class="ad" x="191.0" y="59">%M56</text><line class="w" x1="238.0" y1="34" x2="244.0" y2="34"/><line class="rail" x1="244.0" y1="6" x2="244.0" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %Q0.6
ST %M56</pre></details></article></section><section class="pou" id="pou7"><h3><span class="pc">POU7</span> Reset tombol HMI</h3><p class="intro">Tombol HMI memakai mode 'Set ON'. PLC mengembalikan bit ke 0 setelah diproses.</p><article class="rung" id="r84">
<header><span class="rn">084</span><h4>Reset HMI_ACK</h4></header>
<div class="lad"><svg viewBox="0 0 232 68" width="232" height="68" role="img"><line class="rail" x1="10" y1="6" x2="10" y2="62"/><line class="w" x1="16" y1="34" x2="55.0" y2="34"/><line class="w" x1="69.0" y1="34" x2="108" y2="34"/><line class="k" x1="55.0" y1="23" x2="55.0" y2="45"/><line class="k" x1="69.0" y1="23" x2="69.0" y2="45"/><text class="sy" x="62.0" y="18">HMI_ACK</text><text class="ad" x="62.0" y="58">%M300</text><line class="w" x1="108" y1="34" x2="132" y2="34"/><line class="w" x1="132" y1="34" x2="144" y2="34"/><line class="w" x1="144" y1="34" x2="169.0" y2="34"/><path class="cl rst" d="M175.0 22 A13 13 0 0 0 175.0 46 M183.0 22 A13 13 0 0 1 183.0 46"/><text class="ct" x="179.0" y="38">R</text><text class="sy" x="179.0" y="17">HMI_ACK</text><text class="ad" x="179.0" y="59">%M300</text><line class="w" x1="214" y1="34" x2="220" y2="34"/><line class="rail" x1="220" y1="6" x2="220" y2="62"/><line class="w" x1="10" y1="34" x2="16" y2="34"/></svg></div>
<details><summary>IL</summary><pre>LD %M300
R %M300</pre></details></article></section>
</section>

<section class="block" id="hmi"><h2>HMI / SCADA</h2>
<h3>Tombol perintah (HMI → PLC)</h3>
<div class="tw"><table class=""><thead><tr><th>PLC</th><th>Modbus</th><th>Simbol</th><th>Mode switch</th><th>Fungsi</th></tr></thead><tbody><tr><td><code>%M300</code></td><td>0x 300</td><td><code>HMI_ACK</code></td><td>Set ON</td><td>Tombol HMI: ACK / silence buzzer</td></tr><tr><td><code>%M310</code></td><td>0x 310</td><td><code>MAN_PAUSE_PH1</code></td><td>Toggle</td><td>Toggle HMI: PAUSE dosing pH #1 (kalibrasi/perawatan)</td></tr><tr><td><code>%M311</code></td><td>0x 311</td><td><code>MAN_PAUSE_PH2</code></td><td>Toggle</td><td>Toggle HMI: PAUSE dosing pH #2</td></tr><tr><td><code>%M312</code></td><td>0x 312</td><td><code>MAN_PAUSE_CL</code></td><td>Toggle</td><td>Toggle HMI: PAUSE dosing klorin</td></tr><tr><td><code>%M313</code></td><td>0x 313</td><td><code>MAINT_TU</code></td><td>Toggle</td><td>Toggle HMI: TUC 5 MAINTENANCE (alarm turbidity dimatikan)</td></tr></tbody></table></div>
<p class="intro">Tombol ACK memakai mode <b>Set ON</b> dan PLC me-reset bitnya. Toggle pause/maintenance bertahan sampai dimatikan.</p>
<h3>Nilai proses &amp; status word (baca)</h3>
<div class="tw"><table class=""><thead><tr><th>PLC</th><th>Modbus</th><th>Simbol</th><th>Keterangan</th></tr></thead><tbody><tr><td><code>%MW100</code></td><td>4x 100</td><td><code>PH1_PV</code></td><td>pH #1 (x0,01)</td></tr><tr><td><code>%MW101</code></td><td>4x 101</td><td><code>PH2_PV</code></td><td>pH #2 (x0,01)</td></tr><tr><td><code>%MW102</code></td><td>4x 102</td><td><code>CL_PV</code></td><td>Sisa klor bebas (x0,01 mg/L)</td></tr><tr><td><code>%MW103</code></td><td>4x 103</td><td><code>TU_PV</code></td><td>Turbidity terpakai (x0,01 NTU) - sesuai P_TU_SRC</td></tr><tr><td><code>%MW104</code></td><td>4x 104</td><td><code>TU_MA_PV</code></td><td>Turbidity dari 4-20 mA (x0,01 NTU)</td></tr><tr><td><code>%MW105</code></td><td>4x 105</td><td><code>TU_MB_PV</code></td><td>Turbidity dari Modbus (x0,01 NTU)</td></tr><tr><td><code>%MW106</code></td><td>4x 106</td><td><code>PH_DIFF</code></td><td>Selisih absolut pH #1 - pH #2 (x0,01)</td></tr><tr><td><code>%MW107</code></td><td>4x 107</td><td><code>TU_STATUS</code></td><td>TUC 5 reading status (reg 30010): 1 baik, 2 over, 3 under, 6 error</td></tr><tr><td><code>%MW108</code></td><td>4x 108</td><td><code>TU_ERRW</code></td><td>TUC 5 error bit (reg 30012): 0x01 desiccant, 0x02 loop mA, 0x04 kalibrasi, 0x40 lampu, 0x80 ultrasonik</td></tr><tr><td><code>%MW110</code></td><td>4x 110</td><td><code>MB_ERR_TU</code></td><td>Counter error komunikasi TUC 5</td></tr><tr><td><code>%MW120</code></td><td>4x 120</td><td><code>IO_DI0</code></td><td>Cermin %I0.0-%I0.8 untuk HMI (bit n = %I0.n)</td></tr><tr><td><code>%MW121</code></td><td>4x 121</td><td><code>IO_DO0</code></td><td>Cermin %Q0.0-%Q0.6 untuk HMI (bit n = %Q0.n)</td></tr><tr><td><code>%MW200</code></td><td>4x 200</td><td><code>ALMW0</code></td><td>Word alarm 0 (= %M200..%M215)</td></tr><tr><td><code>%MW201</code></td><td>4x 201</td><td><code>ALMW1</code></td><td>Word alarm 1 (= %M216..%M231)</td></tr></tbody></table></div>
<h3>Bit status (baca)</h3>
<div class="tw"><table class=""><thead><tr><th>PLC</th><th>Modbus</th><th>Simbol</th><th>Keterangan</th></tr></thead><tbody><tr><td><code>%M1</code></td><td>0x 1</td><td><code>STARTUP_DONE</code></td><td>Tunda start-up selesai</td></tr><tr><td><code>%M2</code></td><td>0x 2</td><td><code>FLOW_STAB</code></td><td>Aliran sampel stabil &gt; P_T_FLOW_ON</td></tr><tr><td><code>%M3</code></td><td>0x 3</td><td><code>VALID_PH1</code></td><td>Nilai pH #1 valid (aliran stabil, sinyal OK, tidak pause manual)</td></tr><tr><td><code>%M4</code></td><td>0x 4</td><td><code>VALID_PH2</code></td><td>Nilai pH #2 valid</td></tr><tr><td><code>%M5</code></td><td>0x 5</td><td><code>VALID_CL</code></td><td>Nilai klorin valid</td></tr><tr><td><code>%M6</code></td><td>0x 6</td><td><code>VALID_TU</code></td><td>Nilai turbidity valid</td></tr><tr><td><code>%M9</code></td><td>0x 9</td><td><code>HEARTBEAT</code></td><td>Heartbeat 1 s untuk HMI/SCADA</td></tr><tr><td><code>%M10</code></td><td>0x 10</td><td><code>ANY_ALARM</code></td><td>Ada alarm aktif</td></tr><tr><td><code>%M11</code></td><td>0x 11</td><td><code>BUZZ_LATCH</code></td><td>Alarm baru belum di-ACK</td></tr><tr><td><code>%M12</code></td><td>0x 12</td><td><code>QUALITY_OK</code></td><td>Semua nilai valid dan di dalam batas</td></tr><tr><td><code>%M19</code></td><td>0x 19</td><td><code>PAUSE_ANY</code></td><td>Ada dosing yang di-PAUSE (aliran hilang / manual)</td></tr><tr><td><code>%M40</code></td><td>0x 40</td><td><code>X_FS_SAMPLE</code></td><td>Cermin %I0.0 FS_SAMPLE</td></tr><tr><td><code>%M41</code></td><td>0x 41</td><td><code>X_PH1_OK</code></td><td>Cermin %I0.1 PH1_OK</td></tr><tr><td><code>%M42</code></td><td>0x 42</td><td><code>X_PH2_OK</code></td><td>Cermin %I0.2 PH2_OK</td></tr><tr><td><code>%M43</code></td><td>0x 43</td><td><code>X_CL_OK</code></td><td>Cermin %I0.3 CL_OK</td></tr><tr><td><code>%M44</code></td><td>0x 44</td><td><code>X_TU_A1_OK</code></td><td>Cermin %I0.4 TU_A1_OK</td></tr><tr><td><code>%M45</code></td><td>0x 45</td><td><code>X_TU_A2_OK</code></td><td>Cermin %I0.5 TU_A2_OK</td></tr><tr><td><code>%M46</code></td><td>0x 46</td><td><code>X_PB_RESET</code></td><td>Cermin %I0.6 PB_RESET</td></tr><tr><td><code>%M50</code></td><td>0x 50</td><td><code>X_Q_PAUSE_PH1</code></td><td>Cermin %Q0.0 Q_PAUSE_PH1</td></tr><tr><td><code>%M51</code></td><td>0x 51</td><td><code>X_Q_PAUSE_PH2</code></td><td>Cermin %Q0.1 Q_PAUSE_PH2</td></tr><tr><td><code>%M52</code></td><td>0x 52</td><td><code>X_Q_PAUSE_CL</code></td><td>Cermin %Q0.2 Q_PAUSE_CL</td></tr><tr><td><code>%M53</code></td><td>0x 53</td><td><code>X_Q_HL_ALM</code></td><td>Cermin %Q0.3 Q_HL_ALM</td></tr><tr><td><code>%M54</code></td><td>0x 54</td><td><code>X_Q_BUZZER</code></td><td>Cermin %Q0.4 Q_BUZZER</td></tr><tr><td><code>%M55</code></td><td>0x 55</td><td><code>X_Q_HL_OK</code></td><td>Cermin %Q0.5 Q_HL_OK</td></tr><tr><td><code>%M56</code></td><td>0x 56</td><td><code>X_Q_ALM_REMOTE</code></td><td>Cermin %Q0.6 Q_ALM_REMOTE</td></tr></tbody></table></div>
<h3>Daftar alarm</h3>
<div class="tw"><table class=""><thead><tr><th>PLC</th><th>Modbus</th><th>Simbol</th><th>Teks alarm</th><th>Latch</th></tr></thead><tbody><tr><td><code>%M200</code></td><td>0x 200</td><td><code>A_NOFLOW</code></td><td>Aliran sampel BAMa tidak ada - dosing pH/klorin di-PAUSE</td><td>–</td></tr><tr><td><code>%M201</code></td><td>0x 201</td><td><code>A_PH1_DEV</code></td><td>D1Cb pH #1 alarm (relai XR3)</td><td>–</td></tr><tr><td><code>%M202</code></td><td>0x 202</td><td><code>A_PH2_DEV</code></td><td>D1Cb pH #2 alarm (relai XR3)</td><td>–</td></tr><tr><td><code>%M203</code></td><td>0x 203</td><td><code>A_CL_DEV</code></td><td>D1Cb klorin alarm (relai XR3)</td><td>–</td></tr><tr><td><code>%M204</code></td><td>0x 204</td><td><code>A_TU_A1</code></td><td>TUC 5 alarm 1 - turbidity tinggi (relai alat)</td><td>–</td></tr><tr><td><code>%M205</code></td><td>0x 205</td><td><code>A_TU_A2</code></td><td>TUC 5 alarm 2 - fault alat</td><td>–</td></tr><tr><td><code>%M206</code></td><td>0x 206</td><td><code>A_PH1_L</code></td><td>pH #1 rendah</td><td>–</td></tr><tr><td><code>%M207</code></td><td>0x 207</td><td><code>A_PH1_H</code></td><td>pH #1 tinggi</td><td>–</td></tr><tr><td><code>%M208</code></td><td>0x 208</td><td><code>A_PH2_L</code></td><td>pH #2 rendah</td><td>–</td></tr><tr><td><code>%M209</code></td><td>0x 209</td><td><code>A_PH2_H</code></td><td>pH #2 tinggi</td><td>–</td></tr><tr><td><code>%M210</code></td><td>0x 210</td><td><code>A_CL_L</code></td><td>Sisa klor rendah</td><td>–</td></tr><tr><td><code>%M211</code></td><td>0x 211</td><td><code>A_CL_H</code></td><td>Sisa klor tinggi</td><td>–</td></tr><tr><td><code>%M212</code></td><td>0x 212</td><td><code>A_TU_H</code></td><td>Turbidity tinggi</td><td>–</td></tr><tr><td><code>%M213</code></td><td>0x 213</td><td><code>A_PH_DIFF</code></td><td>Selisih pH #1 dan pH #2 terlalu besar - cek kalibrasi</td><td>–</td></tr><tr><td><code>%M214</code></td><td>0x 214</td><td><code>A_PH1_SIG</code></td><td>Sinyal 4-20 mA pH #1 putus / di luar range</td><td>–</td></tr><tr><td><code>%M215</code></td><td>0x 215</td><td><code>A_PH2_SIG</code></td><td>Sinyal 4-20 mA pH #2 putus / di luar range</td><td>–</td></tr><tr><td><code>%M216</code></td><td>0x 216</td><td><code>A_CL_SIG</code></td><td>Sinyal 4-20 mA klorin putus / di luar range</td><td>–</td></tr><tr><td><code>%M217</code></td><td>0x 217</td><td><code>A_TU_SIG</code></td><td>Sinyal 4-20 mA turbidity putus / fault (ERLV 2 mA)</td><td>–</td></tr><tr><td><code>%M218</code></td><td>0x 218</td><td><code>A_TU_COMM</code></td><td>Komunikasi Modbus TUC 5 putus</td><td>–</td></tr><tr><td><code>%M219</code></td><td>0x 219</td><td><code>A_TU_MBERR</code></td><td>TUC 5 melaporkan error (lihat TU_ERRW)</td><td>–</td></tr></tbody></table></div>
</section>

<section class="block" id="memori"><h2>Memori internal (tidak untuk HMI)</h2>
<div class="tw"><table class=""><thead><tr><th>Alamat</th><th>Simbol</th><th>Keterangan</th></tr></thead><tbody><tr><td><code>%MW60</code></td><td><code>SIGNATURE</code></td><td>Tanda data parameter sudah diinisialisasi (12345)</td></tr><tr><td><code>%MW109</code></td><td><code>MB_STEP</code></td><td>Langkah polling Modbus TUC 5 (0 = baca, 1 = tunggu)</td></tr><tr><td><code>%MW204</code></td><td><code>ALMPREV0</code></td><td>Word alarm 0 scan sebelumnya</td></tr><tr><td><code>%MW205</code></td><td><code>ALMPREV1</code></td><td>Word alarm 1 scan sebelumnya</td></tr><tr><td><code>%MW208</code></td><td><code>ALMTMP</code></td><td>Word bantu deteksi alarm baru</td></tr><tr><td><code>%MW309</code></td><td><code>TU_MB_STAT</code></td><td>TUC 5 reg 30010 reading status (buffer)</td></tr><tr><td><code>%MW311</code></td><td><code>TU_MB_ERR</code></td><td>TUC 5 reg 30012 error bit (buffer)</td></tr><tr><td><code>%M7</code></td><td><code>RESET_CMD</code></td><td>Perintah ACK/reset (tombol panel tepi naik / HMI), 1 scan</td></tr><tr><td><code>%M8</code></td><td><code>PB_RST_PREV</code></td><td>Memori tepi tombol reset</td></tr><tr><td><code>%M13</code></td><td><code>PH1_OOR</code></td><td>pH #1 di luar batas (sebelum tunda)</td></tr><tr><td><code>%M14</code></td><td><code>PH2_OOR</code></td><td>pH #2 di luar batas (sebelum tunda)</td></tr><tr><td><code>%M15</code></td><td><code>CL_OOR</code></td><td>Klorin di luar batas (sebelum tunda)</td></tr><tr><td><code>%M16</code></td><td><code>TU_OOR</code></td><td>Turbidity di atas batas (sebelum tunda)</td></tr><tr><td><code>%M17</code></td><td><code>PHD_OOR</code></td><td>Selisih pH di atas batas (sebelum tunda)</td></tr><tr><td><code>%M18</code></td><td><code>POLL_PULSE</code></td><td>Pulsa polling Modbus</td></tr></tbody></table></div>
</section>

<section class="block" id="komisioning"><h2>Checklist komisioning</h2>
<div class="grid2">
 <div class="card"><h4>Instrumen</h4><ul>
  <li>D1Cb menu 10.6: mA output 4–20 mA = pH 0–14 / klorin 0–5 mg/L, sama dengan skala TM3AI4.</li>
  <li>D1Cb: input pause aktif saat kontak tertutup. Uji dengan relai %Q0.0–0.2.</li>
  <li>TUC 5 menu 6.5.1: 4 mA = 0, 20 mA = 10 NTU. Menu 6.5.2: ERLV = 2 mA.</li>
  <li>Lampu hijau berkedip saat valve sampel ditutup atau pause manual aktif.</li>
  <li>Cek kontak reed BAMa: kontak yang tertutup saat aliran ada masuk ke %I0.0.</li>
 </ul></div>
 <div class="card"><h4>Uji fungsi</h4><ul>
  <li>Tutup valve sampel BAMa: setelah P_T_FLOW_OFF muncul alarm aliran dan ketiga D1Cb pause.</li>
  <li>Lepas kabel mA tiap kanal: alarm sinyal muncul dan nilai tidak lagi valid.</li>
  <li>Simulasikan nilai di luar batas (kalibrator mA): alarm setelah P_T_ALM.</li>
  <li>Bila Modbus dipakai: bandingkan %MW105 dengan display TUC 5, baca reg 30008 (model).</li>
  <li>Matikan PLC: relai remote %Q0.6 jatuh dan SCADA menerima alarm.</li>
 </ul></div>
</div>
</section>
</div>
